---

> © OmniAiLab ｜ 开发者：Mochiball ｜ OmniAiLab 全球注册建筑师（omniailabx.com）— 未经授权禁止复制、传播或二次分发。
name: china-standard-text-gb-50174-2017数据中心设计规范-e99839c4-001
description: 中国建筑设计规范文本分片。
license: MIT（OmniAiLab）—— 见 LICENSE
platform: OmniAiLab
version: 1.0.0
author: OmniAiLab
developer: Mochiball
agent_created: true
---



## 第 1 页

UDC 
中华人民共和国国家标准
-
P GB 50174 - 2017 
数据中心设计规范
Code for design of data centers 
2017 - 05 -04 发布 2018 -01-01 实施
中华人民共和国住房和城乡建设部
中华人民共和国国家质量监督检验检疫总局 联合发布


## 第 2 页

中华人民共和国国家标准
数据中心设计规范
Code for design of data centers 
GB 50174 - 2017 
主编部门:中华人民共和国工业和信息化部
批准部门 z 中华人民共和国住房和城乡建设部
施行日期: 2 0 1 8 年 1 月 1 日
中国计划出版社
2017 北京


## 第 3 页

中华人民共和国住房和城乡建设部公告
第 1541 号
住房城乡建设部关于发布国家标准
《数据中心设计规范》的公告
现批准《数据中心设计规范》为国家标准，编号为 GB50174
2017 ，自 2018 年 1 月 1 日起实施。其中，第 8.4.4 、 13.2.1 、
13.2.4 、 13.3.1 、 13.4.1 条为强制性条文，必须严格执行。原《电
子信息系统机房设计规范 ))GB 50174-2008 同时废止。
本规范由我部标准定额研究所组织中国计划出版社出版
发行。
中华人民共和国住房和城乡建设部
2017 年 5 月 4 日


## 第 4 页

前
-E同
本规范是根据住建部《关于发印 2011 年工程建设标准规范制
订、修订计划的通知)) (建标 (201 1) 17 号)的要求，由中国电子工程
设计院会同有关单位对原国家标准《电子信息系统机房设计规范》
GB 50174-2008 进行修订的基础上编制完成的。
在修订过程中，编制组经广泛的调查研究，认真总结实践经
验，参考有关国际标准和国外先进标准，并在广泛征求意见的基础
上，修改、完善规范，最后其经审查定稿。
本规范共分 13 章和 1 个附录，主要技术内容有:总则、术语和
符号、分级与性能要求、选址及设备布置、环境要求、建筑与结构、
空气调节、电气、电磁屏蔽、网络与布线系统、智能化系统、给水排
水、消防与安全等。
本规范修订的主要内容有:
(1)根据目前各行业对数据中心的要求和规模差别较大的情
况，增加了 A 级数据中心的定义范围，以满足不同行业的设计
要求。
(2) 增加了对网络系统和灾备数据中心的设计要求。
(3) 将第 11 章"监控与安全防范"更名为"智能化系统"。
本规范中以黑体字标志的条文为强制性条文，必须严格执行。
本规范由住房城乡建设部负责管理和对强制性条文的解释，
由工业和信息化部负责日常管理，由中国电子工程设计院负责具
体技术内容的解释。执行过程中如有意见或建议，请寄送至中国
电子工程设计院《数据中心设计规范》管理组(地址:北京市海淀区
西四环北路 160 号玲珑天地，邮政编码: 100142 ，传真: 010-
88193388-9989) ，以供今后修订时参考。
• 1 •


## 第 5 页

本规范主编单位、参编单位、主要起草人和主要审查人:
主编单位:中国电子工程设计院
参编单位:世源科技工程有限公司
中国航空规划设计研究总院有限公司
上海建筑设计研究院有限公司
中国建筑设计研究院
总装备部工程设计研究总院
中国机房设施工程有限公司
太极计算机股份有限公司
北京捷通机房设备工程有限公司
信息产业电子第十一设计研究院科技工程股份
有限公司
北京科计通电子工程有限公司
艾默生网络能源有限公司
西门子(中国)有限公司
上海国际商业机器工程技术有限公司
美国西蒙公司
浙江一舟电子科技股份有限公司
安华智能股份公司
主要起草人:钟景华晃阳丁杰陈众励丁膜钢
陈宇通曹播刘志王鹏晃怀颇
黄群骥邓馨单晨陈亮黄错
肖必龙宋孝春马名东崔瑛张旭
刘喜明杨剑波夏双兵武顺伟黎江
杜宝强王振军汪怡平许晓峰张迎军
主要审查人:孙兰王海峰邓重秋朱立彤寇九贵
刘凯路世昌屈焰方良周曲海峰
杨晓平万英北张敬陈川安真
• 2 •


## 第 6 页

目次
1 总则…………………………………………………( 1 ) 
2 术语和符号 ………………………………………………( 2 ) 
2.1 术语……………………………………………………( 2 ) 
2. 2 符号……………………………………………………( 7 ) 
3 分级与性能要求 …………………………………………( 8 ) 
3.1 分级……………………………………………………( 8 ) 
3. 2 性能要求 ………………………………………………( 8 ) 
4 选址及设备布置 …………………………………………门川
4. 1 选址……………………………………………………门 o ) 
4. 2 组成……………………………………………………门川
4. 3 设备布置 ………………………………………………门 U
5 环境要求 …………………………………………………( 13 ) 
5.1 温度、露点温度及空气粒子浓度…………………………( 13 ) 
5. 2 噪声、电磁干扰、振动及静电 ……………………………( 13 ) 
6 建筑与结构 ………………………………………………( 14 ) 
6.1 一般规定 ………………………………………………( 14 ) 
6. 2 人流、物流及出入口 ……………………………………( 15 ) 
6. 3 固护结构热工设计和节能措施……………………………( 15 ) 
6.4 室内装修 ………………………………………………( 15 ) 
7 空气调节 …………………………………………………( 17 ) 
7.1 一般规定 ………………………………………………门门
7.2 负荷计算 ………………………………………………( 17 ) 
7.3 气流组织 ……………………..………………………·门们
7.4 系统设计 ………………………………………………门们
7.5 设备选择 ………………………………………………( 20 )


## 第 7 页

8 电气………………………………………………… ωυ
8.1 供配电………………………………………………… ωυ
8.2 照明……………………………………………………( 23 ) 
8.3 静电防护 ………………………………………………( 24 ) 
8.4 防雷与接地 ……………………………………………( 24) 
9 电磁屏蔽 …………………….....………….........……. (27) 
9.1 一般规定 ………………………………………………( 27 ) 
9.2 结构形式 ………………………………………………( 27 ) 
9.3 屏蔽件…………………………………………………( 28 ) 
10 网络与布线系统……………………………………... ... (29) 
10. 1 网络系统………………………………………………( 29 ) 
10.2 布线系统………………………………………………( 29 ) 
11 智能化系统………………........………………………. (32) 
11. 1 一般规定………………………………………………( 32 ) 
11. 2 环境和设备监控系统……………………………………什 2 ) 
11. 3 安全防范系统…………………………………………( 33 ) 
11. 4 总控中心………………………………………………( 33 ) 
12 给水排水…........………………………………………. (34) 
12. 1 一般规定………………………………………………门川
12.2 管道敷设………………………………………………( 34 ) 
13 消防与安全........………………………………. ... ... ... (35) 
13.1 一般规定………………………………………………门U
13.2 防火与疏散……………………… e ……..……………( 35 ) 
13.3 消防设施………………………………………………( 37 ) 
13.4 安全措施………………………………………………门们
附录 A 各级数据中心技术要求……·川….-......……………. (39) 
本规范用词说明.................................睛'........…. ..• ... ..• (50) 
引用标准名录…….......................…………. ... ... ... ... ... (51) 
附 z 条文说明 ...............................….. ••• .•. ••• ••• ••• •.• •.• ••• (53) 
• 2 •


## 第 8 页

Contents 
1 General provisions ………………………………………( 1 ) 
2 Terms and symbols ………………………………………( 2 ) 
2.1 Terms …………………………………………………( 2 ) 
2.2 Symbols ………………………………………………( 7 ) 
3 Rating classification and required features ……………( 8 ) 
3. 1 Rating classification ……………………………………( 8 ) 
3. 2 Required features ………………………………………( 8 ) 
4 Site selection and equipment layout ……………………( 10 ) 
4. 1 Site selection ……………………………………………( 10 ) 
4. 2 Composition ……………………………………………( 10 ) 
4. 3 Equipment layout ……………………………..………. (11) 
5 Environmental requirement ……………………………( 13 ) 
5.1 Temperature , dew point temperature and airborne 
particle concentration ……………………………………(1 3 ) 
5. 2 Noise , electromagnetic interference , vibration and 
static electricity …………………………………………(1 3 ) 
6 Building and structure …………………………………( 14 ) 
6. 1 General requirements ……………………………………( 14 ) 
6.2 People flow and goods flow , entrances and exits …………( 15 ) 
6.3 Retaining structure thermal design and energy 
saving measure …………………………………………(日)
6. 4 Interior design …………………………………………(1 5 ) 
7 Air condi tioning …………………………..……………. (17) 
7. 1 General requirements ……………………………………( 17 ) 
• 3 •


## 第 9 页

7.2 Thermalload calculation …………………………………( 17 ) 
7. 3 Airflow management ……………………………………( 18 ) 
7. 4 System design …………………………………………( 18 ) 
7.5 Equipment selection ……………………………………( 20 ) 
8 Electrical systems ………………………………………( 21 ) 
8. 1 Power supply and distribution ……………………………( 21 ) 
8. 2 Lighting ………………………………………………( 23 ) 
8. 3 Electrostatic discharge protection ………………………( 24 ) 
8. 4 Lightning protection and grounding ………………………( 24 ) 
9 Electromagnetic shielding ………………………..……. (27) 
9. 1 General requirements ……………………………………( 27 ) 
9. 2 Shielding structure ………………………………………( 27 ) 
9. 3 Shielding objects ………………………………………( 28 ) 
10 Network and cabling system ……………………·….. (29) 
10. 1 Network system ………………………………………( 29 ) 
10. 2 Cabling system …………………………………………( 29 ) 
11 Intelligent system ……………·……………………….. (32) 
11. 1 General requireme口 ts …………………………………( 32 ) 
11. 2 Environment and equipment monitori 且g …………………( 32 ) 
11. 3 Security system ……·……………………………….. (33) 
11. 4 Enterprise command center ……………………………( 33 ) 
12 Water supply and drainage ……………………………门U
12. 1 General requirements …………………………… ..ε... (34) 
12.2 Piping layout …………………………………………( 34 ) 
13 Fire protectio 口 and safety ………………………·…….. (35) 
13. 1 General requirements …………………………………( 35 ) 
13. 2 Fire prevention and evacuation …………………………( 35 ) 
13. 3 Fire protection facilities …………………………………( 37 ) 
13.4 Safety measure …………………………………………( 38 ) 
• 4 •


## 第 10 页

. 
飞.!")
. 
的目。叨:。
H
民旧。目。叫树喝口国
-QU
内凶
HdoZ
叫叮叮〈
(-[的
)··········································mMULH
耐用】口国制的℃
ωUF
。
3σ
旧。抖的叫
J
(。盯
)·············ji--······U
℃82fEω
旦宅。
KMOd22
口丘。
M
间
(白的)··························
••.••••••••••••••••••• 
的
ω
目叫树国
H
HE
口
ωU
四百
-uHO
旧
25524
口
ZH-824shn
〈
uA
叮口且也〈
(町的)


## 第 11 页

1 总则
1.0.1 为规范数据中心的设计，确保电子信息系统安全、稳定、可
靠地运行，做到技术先进、经济合理、安全适用、节能环保，制定本
规范。
1. O. 2 本规范适用于新建、改建和扩建的数据中心的设计。
1. O. 3 数据中心的设计应遵循近期建设规模与远期发展规划协
调一致的原则。
1. O. 4 数据中心的设计除应符合本规范外，尚应符合国家现行有
关标准的规定。
• 1 •


## 第 12 页

2 术语和符号
2.1 术语
2. 1. 1 数据中心 data center 
为集中放置的电子信息设备提供运行环境的建筑场所，可以
是一栋或几栋建筑物，也可以是一栋建筑物的一部分，包括主机
房、辅助区、支持区和行政管理区等。
2. 1. 2 主机房 computer room 
主要用于数据处理设备安装和运行的建筑空间，包括服务器
机房、网络机房、存储机房等功能区域。
2. 1. 3 辅助区 auxiliary area 
用于电子信息设备和软件的安装、调试、维护、运行监控和管
理的场所，包括进线间、测试机房、总控中心、消防和安防控制室、
拆包区、备件库、打印室、维修室等区域。
2. 1. 4 支持区 support area 
为主机房、辅助区提供动力支持和安全保障的区域，包括变配
电室、柴油发电机房、电池室、空调机房、动力站房、不间断电源系
统用房、消防设施用房等。
2. 1. 5 行政管理区 administrative area 
用于日常行政管理及客户对托管设备进行管理的场所，包括
办公室、门厅、值班室、盟洗室、更衣间和用户工作室等。
2. 1. 6 灾备数据中心 business recovery data center 
用于灾难发生时，接替生产系统运行，进行数据处理和支持关
键业务功能继续运作的场所，包括限制区、普通区和专用区。
2. 1. 7 限制区 restricted area 
根据安全需要，限制不同类别人员进入的场所，包括主机房、
• 2 •


## 第 13 页

辅助区和支持区等。
2. 1. 8 普通区 regular area 
用于灾难恢复和日常训练、办公的场所。
2. 1. 9 专用区 dedicated area 
用于灾难恢复期间使用及放置设备的场所。
2. 1. 10 基础设施 infrastructure 
本规范专指在数据中心内，为电子信息设备提供运行保障的
设施。
2. 1. 11 电子信息设备 electronic information equipment 
对电子信息进行采集、加工、运算、存储、传输、检索等处理的
设备，包括服务器、交换机、存储设备等。
2. 1. 12 冗余 redundancy 
重复配置系统的一些或全部部件，当系统发生故障时，重复配
置的部件介入并承担故障部件的工作，由此延长系统的平均故障
间隔时间。
2. 1. 13 N 十 X 冗余 N 十 X redundancy 
系统满足基本需求外，增加了 X 个组件、 X 个单元、 X 个模块
或 X 个路径。任何 X 个组件、单元、模块或路径的故障或维护不
会导致系统运行中断 (X=l~N) 。
2. 1. 14 容错 fault tolerant 
具有两套或两套以上的系统，在同一时刻，至少有一套系统在
正常工作。按容错系统配置的基础设施，在经受住一次严重的突
发设备故障或人为操作失误后，仍能满足电子信息设备正常运行
的基本需求。
2. 1. 15 电磁干扰 electromagnetic interference(EMD 
电磁骚扰引起的装置、设备或系统性能的下降。
2. 1. 16 电磁屏蔽 electromagnetic shielding 
用导电材料减少交变电磁场向指定区域的穿透。
2. 1. 17 电磁屏蔽室 electromagnetic shielding enc10sure


## 第 14 页

专门用于衰减、隔离来自内部或外部电场、磁场能量的建筑空
间体。
2. 1. 18 截止波导通风窗 cut-off waveguide vent 
截止波导与通风口结合为一体的装置，该装置既允许空气流
通，又能够衰减一定频率范围内的电磁波。
2. 1. 19 可拆卸式电磁屏蔽室 modular electromagnetic 
shielding enclosure 
按照设计要求，由预先加工成型的屏蔽亮体模块板、结构件、
屏蔽部件等，经过施工现场装配，组建成具有可拆卸结构的电磁屏
蔽室。
2. 1. 20 焊接式电磁屏蔽室 welded electromagnetic shiel-
ding enclosure 
主体结构采用现场焊接方式建造的具有固定结构的电磁屏
蔽室。
2. 1. 21 配电列头柜 remote power panelCRPP) 
为成行排列或按功能区划分的机柜提供配电管理的设备。
2. 1. 22 网络配线柜 horizontal distribution area cabinet 
为成行排列或按功能区划分的机柜提供网络服务的水平配线
区设备。
2. 1. 23 智能布线管理系统 intelligent cabling management 
system 
一套完整的软硬件整合系统，通过对电子配线设备端口连接
属性的实时监测，实现对布钱系统和网络设备连接状态进行跟踪、
记录和报告的智能化管理。
2. 1. 24 静态 static state 
主机房的空调系统处于正常运行状态，室内温度和露点温度
达到电子信息设备的运行要求，但电子信息设备未运行。
2. 1. 25 动态 dynamic state 
主机房的空调系统和电子信息设备处于正常运行状态，室内


## 第 15 页

有相关人员在场的情况。
2. 1. 26 停机条件 stop condition 
主机房和辅助区的空调系统处于正常运行状态，室内温度和
相对湿度满足电子信息设备的停机要求。
2. 1. 27 静电泄放 electrostatic leakage 
带电体上的静电电荷通过带电体内部或其表面等途径，部分
或全部消失的现象。
2. 1. 28 体积电阻 volume resistance 
在防静电地板材料相对的两个表面上放置的两个电极间所加
直流电压与流过两个电极间的稳态电流(不包括沿材料表面的电
流)之商。
2. 1. 29 保护性接地 protective earthing 
以保护人身和设备安全为目的的接地。
2. 1. 30 功能性接地 functional earthing 
用于保证设备(系统)正常运行，正确地实现设备(系统)功能
的接地。
2. 1. 31 接地线 earthing conductor 
从接地端子或接地汇集排至接地极的连接导体。
2. 1. 32 等电位联结带 bonding bar 
将等电位联结网格、设备的金属外壳、金属管道、金属线槽、建
筑物金属结构等连接其上形成等电位联结的金属带。
2. 1. 33 等电位联结导体 bonding conductor 
将分开的诸导电性物体连接到接地汇集排、等电位联结带或
等电位联结网格的导体。
2. 1. 34 电能利用效率 power usage effectivenessCPUE) 
表征数据中心电能利用效率的参数，其数值为数据中心内所
有用电设备消耗的总电能与所有电子信息设备消耗的总电能
之比。
2. 1. 3S 水利用效率 water usage effectivenessCWUE) 
• 5 •


## 第 16 页

表征数据中心水利用效率的参数，其数值为数据中心内所有
用水设备消耗的总水量与所有电子信息设备消耗的总电能之比。
2. 1. 36 自动转换开关电器 automatic transfer switching 
equipment(ATSE) 
由→个或几个转换开关电器和其他必需的电器组成，用于监
测电源电路，并将一个或几个负载电路从一个电源自动转换至另
一个电源的电器。
2. 1. 37 计算流体动力学 computational fluid dynamics 
(CFD) 
通过计算机模拟求解流体力学方程，对流体流动与传热等物
理现象进行分析，得到温度场、压力场、速度场等的计算方法。
2. 1. 38 双重电源 duplicate supply 
一个负荷的电源是由两个电路提供的，这两个电路就安全供
电而言被认为是相互独立的。
2. 1. 39 总控中心 enterprise command center(ECC) 
为数据中心各系统提供集中监控、指挥调度、技术支持和应急
演练的平台，也可称为监控中心。
2. 1. 40 不间断电源系统 uninterruptible power system 
(UPS) 
由变流器、开关和储能装置组合构成的系统，在输入电源正常
或故障时，输出交流或直流电能，在-定时间内，维持对负载供电
的连续性。
2. 1. 41 总体拥有成本 total cost of ownership(TCO) 
数据中心全生命周期内，建设费用和运行费用的总和。
2. 1. 42 云计算 cloud computing 
一种运算资源服务模式，能够让用户通过网络方便地按照需
要使用资源池提供的可配置运算资源，该资源可以快速部署与
发布。
2. 1. 43 数据中心基础设施管理系统 Data Center Infrastruc


## 第 17 页

ture Management(DCIM) 
数据中心基础设施管理系统通过持续收集数据中心的资产、
资惊信息，以及各种设备的运行状态，分析、整合和提炼有用数据，
帮助数据中心运行维护人员管理数据中心，并优化数据中心的
性能。
2.2 符
号
N 基本需求 base requirement 
MPO 多芯推进锁闭光纤连接器件 multi-fiber push on 
• 7 •


## 第 18 页

3 分级与性能要求
3.1 分级
3. 1. 1 数据中心应划分为 A 、 B 、 C 三级。设计时应根据数据中心
的使用性质、数据丢失或网络中断在经济或社会上造成的损失或
影响程度确定所属级别。
3. 1. 2 符合下列情况之一的数据中心应为 A 级 z
1 电子信息系统运行中断将造成重大的经济损失;
2 电子信息系统运行中断将造成公共场所秩序严重混乱。
3. 1. 3 符合下列情况之一的数据中心应为 B 级 z
1 电子信息系统运行中断将造成较大的经济损失;
2 电子信息系统运行中断将造成公共场所秩序混乱。
3. 1. 4 不属于 A 级或 B 级的数据中心应为 C 级。
3. 1. 5 在同城或异地建立的灾备数据中心，设计时宜与主用数据
中心等级相同。
3. 1. 6 数据中心基础设施各组成部分宜按照相同等级的技术要
求进行设计，也可按照不同等级的技术要求进行设计。当各组成
部分按照不同等级进行设计时，数据中心的等级应按照其中最低
等级部分确定。
3.2 性能要求
3.2.1 A 级数据中心的基础设施宜按容错系统配置，在电子信
息系统运行期间，基础设施应在一次意外事故后或单系统设备维
护或检修时仍能保证电子信息系统正常运行。
3.2.2 A 级数据中心同时满足下列要求时，电子信息设备的供
电可采用不间断电源系统和市电电源系统相结合的供电方式 z
.8.


## 第 19 页

1 设备或线路维护时，应保证电子信息设备正常运行 p
2 市电直接供电的电源质量应满足电子信息设备正常运行
的要求;
3 市电接人处的功率因数应符合当地供电部门的要求$
4 柴油发电机系统应能够承受容性负载的影响 F
5 向公用电网注入的谐波电流分量(方均根值)允许值应符
合现行国家标准《电能质量 公用电网谐波 ))GBjT 14549 的有关
规定。
3.2.3 当两个或两个以上地处不同区域的数据中心同时建设，互
为备份，且数据实时传输、业务满足连续性要求时，数据中心的基
础设施可按容错系统配置，也可按冗余系统配置。
3.2.4 B 级数据中心的基础设施应按冗余要求配置，在电子信息
系统运行期间，基础设施在冗余能力范围内，不得因设备故障而导
致电子信息系统运行中断。
3.2.5 C 级数据中心的基础设施应按基本需求配置，在基础设施
正常运行情况下，应保证电子信息系统运行不中断。
• 9 •


## 第 20 页

4 选址及设备布置
4.1 选址
4. 1. 1 数据中心选址应符合下列规定:
1 电力供给应充足可靠，通信应快速畅通，交通应便捷;
2 采用水蒸发冷却方式制冷的数据中心，水源应充足;
3 自然环境应清洁，环境温度应有利于节约能源;
4 应远离产生粉尘、油烟、有害气体以及生产或贮存具有腐
蚀性、易燃、易爆物品的场所;
5 应远离水灾、地震等自然灾害隐患区域;
6 应远离强振源和强噪声源;
7 应避开强电磁场干扰;
8 A 级数据中心不宜建在公共停车库的正上方;
9 大中型数据中心不宜建在住宅小区和商业区内。
4. 1. 2 设置在建筑物内局部区域的数据中心，在确定主机房的
位置时，应对安全、设备运输、管线敷设、雷电感应、结构荷载、水
患及空调系统室外设备的安装位置等问题进行综合分析和经济
比较。
4.2 组成
4.2.1 数据中心的组成应根据系统运行特点及设备具体要求确
定，宜由主机房、辅助区、支持区、行政管理区等功能区组成。
4.2.2 主机房的使用面积应根据电子信息设备的数量、外形尺寸
和布置方式确定，并应预留今后业务发展需要的使用面积。主机
房的使用面积可按下式计算:
A=SN (4.2.2) 
• 10 •


## 第 21 页

式中 :A一一主机房的使用面积 Cm2 ) ; 
S一一单台机柜(架)、大型电子信息设备和列头柜等设备占
用面积 Cm2 / 台) ，可取 2. Om2 / 台 ~4. Om2 / 台;
N一一主机房内所有机柜(架)、大型电子信息设备和列头柜
等设备的总台数。
4.2.3 辅助区和支持区的面积之和可为主机房面积的1. 5 倍~
2.5 倍。
4.2.4 用户工作室的使用面积可按 4m2 / 人 ~5m2/ 人计算;硬件
及软件人员办公室等有人长期工作的房间，使用面积可按 5rd/ 人~
7m2 / 人计算。
4.2.5 在灾难发生时，仍需保证电子信息业务连续性的单位，应
建立灾备数据中心。灾备数据中心的组成应根据安全需求、使用
功能和人员类别划分为限制区、普通区和专用区。
4.3 设备布置
4.3.1 数据中心内的各类设备应根据工艺设计进行布置，应满足
系统运行、运行管理、人员操作和安全、设备和物料运输、设备散
热、安装和维护的要求。
4.3.2 容错系统中相互备用的设备应布置在不同的物理隔间内，
相互备用的管线宜沿不同路径敷设。
4.3.3 当机柜(架)内的设备为前进风(后出风)冷却方式，且机柜
自身结构未采用封闭冷风通道或封闭热风通道方式时，机柜(架)
的布置宜采用面对面、背对背方式。
4.3.4 主机房内通道与设备之间的距离应符合下列规定:
1 用于搬运设备的通道净宽不应小于1. 5m; 
2 面对面布置的机柜(架)正面之间的距离不宜小于1. 2m; 
3 背对背布置的机柜(架)背面之间的距离不宜小于 O.8m;
4 当需要在机柜(架)侧面和后面维修测试时，机柜(架)与机
柜(架)、机柜(架)与墙之间的距离不宜小于1. Om; 
• 11 •


## 第 22 页

5 成行排列的机柜(架) ，其长度大于 6m 时，两端应设有通
道;当两个通道之间的距离大于 15m 时，在两个通道之间还应增
加通道。通道的宽度不宜小于 1m ，局部可为 O.8m 。
• 12 •


## 第 23 页

5 环境要求
5.1 温度、露点温度及空气粒子浓度
5. 1. 1 主机房和辅助区内的温度、露点温度和相对湿度应满足电
子信息设备的使用要求;当电子信息设备尚未确定时，应按本规范
附录 A 执行。
5. 1. 2 主机房的空气粒子浓度，在静态或动态条件下测试，每
立方米空气中粒径大于或等于 O. 5 卢1 的悬浮粒子数应少于
17600000 粒。
5. 1. 3 数据中心装修后的室内空气质量应符合现行国家标准《室
内空气质量标准 ))GB/T 18883 的有关规定。
5.2 噪声、电磁干扰、振动及静电
5.2.1 总控中心内，在长期固定工作位置测量的噪声值应小于
60dB(A) 。
5.2.2 主机房和辅助区内的无线电骚扰环境场强在 80MHz~
1000MHz 和 1400MHz~ 2000MHz 频段范围内不应大于 130dB
年V/m) ，工频磁场场强不应大于 30A/m 。
5.2.3 在电子信息设备停机条件下，主机房地板表面垂直及水平
向的振动加速度不应大于 500mm/s20
5.2.4 主机房和辅助区内绝缘体的静电电压绝对值不应大
于 1kV 。
• 13 •


## 第 24 页

6 建筑与结构
6.1 一般规定
6. 1. 1 建筑和结构设计应根据数据中心的等级，按本规范附录 A
执行。
6. 1. 2 建筑平面和空间布局应具有灵活性，并应满足数据中心的
工艺要求。
6. 1. 3 主机房净高应根据机柜高度、管线安装及通风要求确定。
新建数据中心时，主机房净高不宜小于 3.0m 。
6. 1. 4 变形缝不宜穿过主机房。
6. 1. 5 主机房和辅助区不应布置在用水区域的直接下方，不应与
振动和电磁干扰源为邻。
6. 1. 6 设有技术夹层和技术夹道的数据中心，建筑设计应满足各
种设备和管线的安装和维护要求。当管线需穿越楼层时，宜设置
技术竖井。
6. 1. 7 数据中心的抗震设防类别不应低于丙类，新建 A 级数据
中心的抗震设防类别不应低于乙类。
6. 1. 8 改建的数据中心应根据荷载要求进行抗震鉴定，并应符合
现行国家标准《建筑抗震鉴定标准 >>GB 50023 的有关规定。经抗
震鉴定后需要进行抗震加固的建筑，应按国家现行标准《混凝土加
固结构规范 >>GB 50367 、《建筑抗震加固技术规程 >>JGJ 116 和《棍
凝土结构后锚固技术规程 >>JGJ 145 的有关规定进行加固。当抗
震设防类别为丙类的建筑改建为 A 级数据中心时，在使用荷载满
足要求的条件下，建筑可不做加固处理。
6. 1. 9 新建 A 级数据中心首层建筑完成面应高出当地洪水百年
重现期水位线1. 0m 以上，并应高出室外地坪 0.6m 以上。
• 14 •


## 第 25 页

6.2 人流、物流及出入口
6.2.1 数据中心宜单独设置人员出入口和设备、材料出入口。
6.2.2 有人操作区域和无人操作区域宜分开布置。
6.2.3 数据中心内通道的宽度及门的尺寸应满足设备和材料的
运输要求，建筑入口至主机房的通道净宽不应小于l. 5mo 
6.2.4 数据中心可设置门厅、休息室、值班室和更衣间。更衣间
使用面积可按最大班人数，以 1m2 / 人 ~3m2/ 人计算。
6.3 围护结构热工设计和节能措施
6.3.1 数据中心的建筑气候分区和围护结构热工设计应符合现
行国家标准《公共建筑节能设计标准 ))GB 50189 的有关规定。当
主机房与外围护结构相邻时，对应部分外围护结构的热工性能应
根据全年动态能耗分析情况确定最优值。
6.3.2 数据中心围护结构的材料选型应满足保温、隔热、防火、防
潮、少产尘等要求。外墙、屋面热桥部位的内表面温度不应低于室
内空气露点温度。
6.3.3 主机房不宜设置外窗。当主机房设有外窗时，应采用双层
固定式玻璃窗，外窗应设置外部遮阳，外窗的气密性应符合现行国
家标准《建筑外门窗气密，J}c密、抗风压性能分级及检测方法 ))GB/T
7106 的有关规定，遮阳系数应符合现行国家标准《公共建筑节能
设计标准 ))GB 50189 的有关规定。当电池室设有外窗时，应避免
阳光直射。
6.4 室内装修
6.4.1 室内装修设计选用材料的燃烧性能应符合现行国家标准
《建筑内部装修设计防火规范 ))GB 50222 的有关规定。
6.4.2 主机房室内装修，应选用气密性好、不起尘、易清洁、符合
环保要求、在温度和温度变化作用下变形小、具有表面静电耗散性
• 15 •


## 第 26 页

能的材料，不得使用强吸温性材料及未经表面改性处理的高分子
绝缘材料作为面层。
6.4.3 主机房内墙壁和顶棚的装修应满足使用功能要求，表面应
平整、光滑、不起尘、避免眩光，并应减少凹凸面。
6.4.4 主机房地面设计应满足使用功能要求，当铺设防静电活动
地板时，活动地板的高度应根据电缆布线和空调送风要求确定，并
应符合下列规定:
1 当活动地板下的空间只作为电缆布线使用时，地板高度不
宜小于 250mm o 活动地板下的地面和四壁装饰可采用水泥砂浆
抹灰。地面材料应平整、耐磨。
2 当活动地板下的空间既作为电缆布线，又作为空调静压箱
时，地板高度不宜小于 500mm o 活动地板下的地面和四壁装饰应
采用不起尘、不易积灰、易于清洁的材料。楼板或地面应采取保
温、防潮措施，一层地面垫层宜配筋，围护结构宜采取防结露措施。
6.4.5 技术夹层的墙壁和顶棚表面应平整、光滑。当采用轻质构
造顶棚做技术夹层时，直设置检修通道或检修口。
6.4.6 当主机房内设有用水设备时，应采取防止水漫溢和渗漏
措施。
6.4.7 门窗、墙壁、地(楼)面的构造和施工缝隙均应采取密闭
措施。
6.4.8 当主机房顶板采用碳纤维加固时，应采用聚合物砂浆内衬
钢丝网对碳纤维进行保护。
• 16 •


## 第 27 页

7 空气调节
7.1 一般规定
7. 1. 1 数据中心的空气调节系统设计应根据数据中心的等级，按
本规范附录 A 执行。空气调节系统设计应符合现行国家标准《民
用建筑供暖通风与空气调节设计规范 ))GB 50736 的有关规定。
7. 1. 2 与其他功能用房共建于同一建筑内的数据中心，宜设置独
立的空调系统。
7. 1. 3 主机房与其他房间宜分别设置空调系统。
7.2 负荷计算
7.2.1 电子信息设备和其他设备的散热量应根据设备实际用电
量进行计算。
7.2.2 空调系统夏季冷负荷应包括下列内容:
1 数据中心内设备的散热;
2 建筑围护结构得热;
3 通过外窗进入的太阳辐射热;
4 人体散热;
5 照明装置散热;
6 新风负荷;
7 伴随各种散湿过程产生的潜热。
7.2.3 空调系统湿负荷应包括下列内容:
1 人体散湿;
2 新风湿负荷;
3 渗漏空气湿负荷;
4 围护结构散湿。
• 17 •


## 第 28 页

7.3 气流组织
7.3.1 主机房空调系统的气流组织形式应根据电子信息设备本
身的冷却方式、设备布置方式、设备散热量、室内风速、防尘和建筑
条件综合确定，并应采用计算流体动力学对主机房气流组织进行
模拟和验证。当电子信息设备对气流组织形式未提出特殊要求
时，主机房气流组织形式、风口及送回风温差可按表 7.3.1 选用。
表 7.3.1 主机房气流组织形式、风口及送回凤温差
气流组织形式 下送上回 上送上回(或侧回) 侧送侧回
1.活动地板风口 1.散流器;
(可带调节阀); 2. 带扩散板风口; 1.百叶风口;
送风口 2. 带可调多叶阀的 3. 百叶风口; 2. 格栅风口:
格栅风口; 4. 格栅风口; 3. 其他风口
3. 其他风口 5. 其他风口
回风口 格栅风口、百叶风口、网板风口、其他风口
送回风温差 8.C~15.C ，送风温度应高于室内空气露点温度
7.3.2 对单台机柜发热量大于 4kW 的主机房，宜采用活动地板
下送风(上回风)、行间制冷空调前送风(后回风)等方式，并宜采取
冷热通道隔离措施。
7.3.3 在有人操作的机房内，送风气流不宜直对工作人员。
7.4 系统设计
7.4.1 采用冷冻水空调系统的 A 级数据中心宜设置蓄冷设施，
蓄冷时间应满足电子信息设备的运行要求;控制系统、末端冷冻水
泵、空调末端风机应由不间断电源系统供电;冷冻水供回水管路宜
采用环形管网或双供双目方式。当水源不能可靠保证数据中心运
行需要时， A 级数据中心也可采用两种冷源供应方式。
7.4.2 数据中心的风管及管道的保温、消声材料和粘结剂应选用


## 第 29 页

非燃烧材料或难燃B1级材料。冷表面应做隔气、保温处理。
7.4.3 采用活动地板下送风时，地板的高度应根据送风量确定。
7.4.4 主机房应维持正压。主机房与其他房间、走廊的压差不宜
小于 5Pa ，与室外静压差不宜小于 10Pa 。
7.4.5 空调系统的新风量应取下列两项中的最大值:
1 按工作人员计算，每人 40 旷 /h;
2 维持室内正压所需风量。
7.4.6 主机房内空调系统用循环机组宜设置初效过滤器或中效
过滤器。新风系统或全空气系统应设置初效和中效空气过滤器，
也可设置亚高效空气过滤器和化学过滤装置。末级过滤装置宜设
置在正压端。
7.4.7 设有新风系统的主机房，在保证室内外一定压差的情况
下，送排风应保持平衡。
7.4.8 打印室、电池室等易对空气造成二次污染的房间，对空调
系统应采取防止污染物随气流进入其他房间的措施。
7.4.9 数据中心专用空调机可安装在靠近主机房的专用空调机
房内，也可安装在主机房内。
7.4.10 空调系统设计应采用节能措施，并应符合下列规定:
1 空调系统应根据当地气候条件，充分利用自然冷源。
2 大型数据中心宜采用水冷冷水机组空调系统，也可采用风
冷冷水机组空调系统;采用水冷冷水机组的空调系统，冬季可利用
室外冷却塔作为冷源;采用风冷冷水机组的空调系统，设计时应采
用自然冷却技术。
3 空调系统可采用电制冷与自然冷却相结合的方式。
4 数据中心空调系统设计时，应分别计算自然冷却和余热回
收的经济效益，并应采用经济效益最大的节能设计方案。
5 空气质量优良地区，可采用全新风空调系统。
6 根据负荷变化情况，空调系统宜采用变频、自动控制等技
术进行负荷调节。
• 19 •


## 第 30 页

7.4.11 采用全新风空调系统时，应对新风的温度、相对湿度、空
气含尘浓度等参数进行检测和控制。寒冷地区采用水冷冷水机组
空调系统时，冬季应对冷却水系统采取防冻措施。
7.5 设备选择
7.5.1 空调和制冷设备的选用应符合运行可靠、经济适用、节能
和环保的要求。
7.5.2 空调系统和设备应根据数据中心的等级、气候条件、建筑
条件、设备的发热量等进行选择，并应按本规范附录 A 执行。
7.5.3 空调系统无备份设备时，单台空调制冷设备的制冷能力应
留有 15%~20% 的余量。
7.5.4 机房专用空调、行间制冷空调宜采用出风温度控制。空调
机应带有通信接口，通信协议应满足数据中心监控系统的要求，监
控的主要参数应接入数据中心监控系统，并应记录、显示和报警。
主机房内的温度可由机房专用空调、行间制冷空调进行控制，也可
由其他加湿器进行调节。
7.5.5 空调设备的空气过滤器和加湿器应便于清洗和更换，设计
时应为空调设备预留维修空间。
• 20 •


## 第 31 页

8 电气
8.1 供配电
8. 1. 1 数据中心用电负荷等级及供电要求应根据数据中心的等
级，按本规范附录 A 执行，并应符合现行国家标准《供配电系统设
计规范 ))GB 50052 的有关规定。
8. 1. 2 电子信息设备供电电源质量应根据数据中心的等级，按本
规范附录 A 执行。当电子信息设备采用直流电源供电时，供电电
压应符合电子信息设备的要求。
8. 1. 3 供配电系统应为电子信息系统的可扩展性预留备用容量。
8. 1. 4 户外供电线路不宜采用架空方式敷设。
8. 1. 5 数据中心应由专用配电变压器或专用回路供电，变压器宜
采用干式变压器，变压器宜靠近负荷布置。
8. 1. 6 数据中心低压配电系统的接地形式宜采用 TN 系统。采
用交流电源的电子信息设备，其配电系统应采用 TN-S 系统。
8. 1. 7 电子信息设备宜由不间断电源系统供电。不间断电源系
统应有自动和手动旁路装置。确定不间断电源系统的基本容量
时，应留有余量。不间断电源系统的基本容量可按下式计算:
E二三1. 2P (8. 1. 7) 
式中 :E-不间断电源系统的基本容量，不包含备份不间断电源
系统设备 [kW/(kV. A)J; 
P一一电子信息设备的计算负荷 [kW/(kV. A)J 。
8. 1. 8 数据中心内采用不间断电源系统供电的空调设备和电子
信息设备不应由同一组不间断电源系统供电，测试电子信息设备
的电源和电子信息设备的正常工作电源应采用不同的不间断电源
系统。
‘ 21 •


## 第 32 页

8. 1. 9 电子信息设备的配电宜采用配电列头柜或专用配电母线。
采用配电列头柜时，配电列头柜应靠近用电设备安装;采用专用配
电母线时，专用配电母线应具有灵活性。
8. 1. 10 交流配电列头柜和交流专用配电母线宜配备瞬态电压浪
涌保护器和电源监测装置，并应提供远程通信接口。当输出端中
性线与 PE 线之间的电位差不能满足电子信息设备使用要求时，
配电系统可装设隔离变压器。
8. 1. 11 电子信息设备的电源连接点应与其他设备的电源连接点
严格区别，并应有明显标识。
8. 1. 12 A 级数据中心应由双重电源供电，并应设置备用电源。
备用电源宜采用独立于正常电源的柴油发电机组，也可采用供电
网络中独立于正常电源的专用馈电线路。当正常电源发生故障
时，备用电源应能承担数据中心正常运行所需要的用电负荷。
8. 1. 13 B 级数据中心宜由双重电源供电，当只有一路电源时，应
设置柴油发电机组作为备用电源。
8. 1. 14 后备柴油发电机组的性能等级不应低于 G3 级 ;A 级数
据中心发电机组应连续和不限时运行，发电机组的输出功率应满
足数据中心最大平均负荷的需要。 B 级数据中心发电机组的输出
功率可按限时 500h 运行功率选择。
8. 1. 15 柴油发电机应设置现场储油装置，储存柴油的供应时间
应按本规范附录 A 执行。当外部供油时间有保障时，储存柴油的
供应时间宜大于外部供油时间。柴油在储存期间内，应对柴油品质
进行检测，当柴油品质不能满足使用要求时，应对柴油进行更换 υ
8. 1. 16 柴油发电机周围应设置检修用照明和维修电源，电源宜
由不间断电源系统供电。
8. 1. 17 正常电源与备用电源之间的切换采用自动转换开关电器
时，自动转换开关电器宜具有旁路功能，或采取其他措施，在自动
转换开关电器检修或故障时，不应影响电源的切换。
8. 1. 18 同城灾备数据中心与主用数据中心的供电电源不应来自


## 第 33 页

同一个城市变电站。采用分布式能源供电的数据中心，备用电源
可采用市电或柴油发电机。
8. 1. 19 敷设在隐蔽通风空间的配电线路宜采用低烟元卤阻燃铜
芯电缆，也可采用配电母线。电缆应沿线槽、桥架或局部穿管敷
设;活动地板下作为空调静压箱时，电缆线槽(桥架)或配电母线的
布置不应阻断气流通路。
8. 1. 20 配电线路的中性线截面积不应小于相线截面积，单相负
荷应均匀地分配在三相线路上。
8.2 照明
8.2.1 主机房和辅助区一般照明的照度标准值应按照 300 lx~ 
500 lx 设计，一般显色指数不宜小于 80 。支持区和行政管理区的
照度标准值应符合现行国家标准《建筑照明设计标准 ))GB 50034 
的有关规定。
8.2.2 主机房和辅助区内的主要照明光源宜采用高效节能荧光
灯，也可采用 LED 灯。荧光灯镇流器的谐波限值应符合现行国家
标准《电磁兼容限值谐波电流发射限值 ))GB 17625. 1 的有关
规定，灯具应采取分区、分组的控制措施。
8.2.3 辅助区的视觉作业宜采取下列保护措施:
1 视觉作业不宜处在照明光源与眼睛形成的镜面反射角上;
2 辅助区宜采用发光表面积大、亮度低、光扩散'性能好的灯具;
3 视觉作业环境内宜采用低光泽的表面材料。
8.2.4 照明灯具不宜布置在设备的正上方，工作区域内一般照明
的照明均匀度不应小于 0.7 ，非工作区域内的一般照明照度值不
宜低于工作区域内一般照明照度值的 1/3 。
8.2.5 主机房和辅助区应设置备用照明，备用照明的照度值不应
低于一般照明照度值的 10%; 有人值守的房间，备用照明的照度
值不应低于一般照明照度值的 50%; 备用照明可为一般照明的一
部分。
• 23 •


## 第 34 页

8.2.6 数据中心应设置通道疏散照明及疏散指示标志灯，主机房
通道疏散照明的照度值不应低于 5 lx ，其他区域通道疏散照明的
照度值不应低于 1 lxo 
8.2.7 数据中心内的照明线路宜穿钢管暗敷或在吊顶内穿钢管
明敷。
8.2.8 技术夹层内宜设置照明和检修插座，应采用单独支路或专
用配电箱(柜)供电。
8.3 静电防护
8.3.1 数据中心防静电设计应符合现行国家标准《电子工程防静
电设计规范 >>GB 50611 的有关规定。
8.3.2 主机房和安装有电子信息设备的辅助区，地板或地面应有
静电泄放措施和接地构造，防静电地板、地面的表面电阻或体积电
阻值应为 2. 5XI04 [l~1. OXI0 9 [l，并应具有防火、环保、耐污耐磨
性能。
8.3.3 主机房和辅助区中不使用防静电活动地板的房间，可铺设
防静电地面，其静电耗散性能应长期稳定，且不应起尘。
8.3.4 辅助区内的工作台面宜采用导静电或静电耗散材料，其静
电性能指标应符合本规范第 8.3.1 条的规定。
8.3.5 静电接地的连接线应满足机械强度和化学稳定性要求，宜
采用焊接或压接。当采用导电胶与接地导体粘接时，其接触面积
不宜小于 20cm 2 o
8.4 防雷与接地
8.4.1 数据中心的防雷和接地设计应满足人身安全及电子信息
系统正常运行的要求，并应符合现行国家标准《建筑物防雷设计规
范 >>GB 50057 和《建筑物电子信息系统防雷技术规范 >>GB 50343 
的有关规定。
8.4.2 保护性接地和功能性接地宜共用一组接地装置，其接地电


## 第 35 页

阻应按其中最小值确定。
8.4.3 对功能性接地有特殊要求需单独设置接地线的电子信息
设备，接地线应与其他接地线绝缘;供电线路与接地线宜同路径
敷设。
8.4.4 数据中心内所有设备的金属外壳、各类金属管道、金属线
槽、建筑物金属结构必须进行等电位联结并接地。
8.4.5 电子信息设备等电位联结方式应根据电子信息设备易受
干扰的频率及数据中心的等级和规模确定，可采用 S 型、 M 型或
SM 混合型。
8.4.6 采用 M 型或 SM 混合型等电位联结方式时，主机房应设
置等电位联结网格，网格四周应设置等电位联结带，并应通过等电
位联结导体将等电位联结带就近与接地汇集排、各类金属管道、金
属线槽、建筑物金属结构等进行连接。每台电子信息设备(机柜)应
采用两根不同长度的等电位联结导体就近与等电位联结网格连接。
8.4.7 等电位联结网格应采用截面积不小于 25rnm2 的铜带或裸铜
线，并应在防静电活动地板下构成边长为 O. 6m~3. Om 的矩形网格。
8.4.8 等电位联结带、接地线和等电位联结导体的材料和最小截
面积应符合表 8.4.8 的规定。
表 8.4.8 等电位联结带、接地线和等电位联结导体的材料和最小截面积
名 称 材料 最小截面积 (mm')
等电位联结带 铜 50 
利用建筑内的钢筋作接地线 铁 50 
单独设置的接地线 铜 25 
等电位联结导体
(从等电位联结带至接地汇集排或至其他等 铜 16 
电位联结带，各接地汇集排之间)
等电位联结导体
(从机房内各金属装置至等电位联结带或接 铜 6 
地汇集排，从机柜至等电位联结网格)
• 25 •


## 第 36 页

8.4.9 3kV~10kV 备用柴油发电机系统中性点接地方式应根据
常用电源接地方式及线路的单相接地电容电流数值确定。当常用
电惊采用非有效接地系统时，柴油发电机系统中性点接地宜采用
不接地系统。当常用电源采用有效接地系统时，柴油发电机系统
中性点接地可采用不接地系统，也可采用低电阻接地系统。当柴
油发电机系统中性点接地采用不接地系统时，应设置接地故障报
警。当多台柴油发电机组并列运行，且采用低电阻接地系统时，可
采用其中一台机组接地方式。
8.4.10 lkV 及以下备用柴油发电机系统中性点接地方式宜与
低压配电系统接地方式一致。当多台柴油发电机组并列运行，且
低压配电系统中性点直接接地时，多台机组的中性点可经电抗器
接地，也可采用其中一台机组接地方式。
• 26 •


## 第 37 页

9 电磁屏蔽
9. 1 一般规定
9. 1. 1 对涉及国家秘密或企业对商业信息有保密要求的数据中
心，应设置电磁屏蔽室或采取其他电磁泄漏防护措施。
9. 1. 2 对于电磁环境要求达不到本规范第 5. 2. 2 条要求的数据
中心，应采取电磁屏蔽措施。
9. 1. 3 电磁屏蔽室的结构形式和相关的屏蔽件应根据电磁屏蔽
室的性能指标和规模选择。
9. 1. 4 设有电磁屏蔽室的数据中心，建筑结构应满足屏蔽结构对
荷载的要求。
9. 1. 5 电磁屏蔽室与建筑(结构)墙之间宜预留维修通道或维
修口。
9. 1. 6 电磁屏蔽室的壳体应对地绝缘，接地宜采用共用接地装置
和单独接地线的形式。
9.2 结构形式
9.2.1 用于保密目的的电磁屏蔽室，其结构形式可分为可拆卸式
和焊接式。焊接式可分为自撑式和直贴式。
9.2.2 建筑面积小于 50m 2 、日后需搬迁的电磁屏蔽室，结构形式
宜采用可拆卸式。
9.2.3 电场屏蔽衰减指标大于 120dB 、建筑面积大于 50 旷的屏
蔽室，结构形式宜采用自撑式。
9.2.4 电场屏蔽衰减指标大于 60dB 、小于或等于 120dB 的屏蔽
室，结构形式宜采用直贴式，屏蔽材料可选择镀钵钢板，钢板的厚
度应根据屏蔽性能指标确定。
• 27 •


## 第 38 页

9.2.5 电场屏蔽衰减指标大于 25dB 、小于或等于 60dB 的屏蔽
室，结构形式宜采用直贴式，屏蔽材料可选择金属丝网，金属丝网
的目数应根据被屏蔽信号的波长确定。
9.3 屏蔽件
9.3.1 屏蔽门、滤波器、波导管、截止波导通风窗等屏蔽件，其性
能指标不应低于电磁屏蔽室的性能要求，安装位置应便于检修。
9.3.2 屏蔽门宜采用旋转式屏蔽门。当场地条件受到限制时，可
采用移动式屏蔽门。
9.3.3 所有进入电磁屏蔽室的电源线缆应通过电源滤波器进行
处理。电源滤波器的规格、供电方式和数量应根据电磁屏蔽室内
设备的用电情况确定。
9.3.4 所有进入电磁屏蔽室的信号电缆应通过信号滤波器或进
行其他屏蔽措施处理。
9.3.5 进出电磁屏蔽室的网络线宜采用光缆或屏蔽缆线，光缆不
应带有金属加强芯。
9.3.6 截止波导通风窗内的波导管宜采用等边六角型，通风窗的
截面积应根据室内换气次数进行计算确定。
9.3.7 非金属材料穿过屏蔽层时应采用被导管，波导管的截面尺
寸和长度应满足电磁屏蔽的性能要求。
• 28 •


## 第 39 页

10 网络与布线系统
10.1 网络系统
10. 1. 1 数据中心网络系统应根据用户需求和技术发展状况进行
规划和设计。
10. 1. 2 数据中心网络应包括互联网络、前端网络、后端网络和运
管网络。前端网络可采用三层、二层和一层架构。
10. 1. 3 A 级数据中心的核心网络设备应采用容错系统，并应具
有可扩展性，相互备用的核心网络设备宜布置在不同的物理隔
间内。
10.2 布线系统
10.2.1 数据中心的辅助区、支持区和行政管理区布线系统设计
应符合现行国家标准《综合布线系统工程设计规范 ))GB 50311 的
有关规定。
10.2.2 数据中心布线系统应支持数据和语音信号的传输。
10.2.3 数据中心布线系统应根据网络架构进行设计。设计范
围应包括主机房、辅助区、支持区和行政管理区。主机房宜设置
主配线区、中间配线区、水平配线区和设备配线区，也可设置区
域配线区。主配线区可设置在主机房的一个专属区域内，占据
多个房间或多个楼层的数据中心可在每个房间或每个楼层设置
中间配线区，水平配线区可设置在一列或几列机柜的端头或中
间位置。
10.2.4 承担数据业务的主干和水平子系统应采用 OM3/0M4
多模光缆、单模光缆或 6A 类及以上对绞电缆，传输介质各组成部
分的等级应保持一致，并应采用冗余配置。
• 29 •


## 第 40 页

10.2.5 主机房布线系统中，所有屏蔽和非屏蔽对绞线缆宜两端
各终接在→个信息模块土，并应固定至配线架。所有光缆应连接
到单芯或多芯光纤藕合器上，并应固定至光纤配线箱。
10.2.6 主机房布线系统中 12 芯及以上的光缆主干或水平布线
系统宜采用多芯 MPO 预连接系统。存储网络的布线系统宜采用
多芯 MPOjMTP 预连接系统。
10.2.7 A 级数据中心宜采用智能布线管理系统对布线系统进
行实时智能管理。
10.2.8 数据中心布线系统所有线缆的两端、配线架和信息插座
应有清晰耐磨的标签。
10.2.9 数据中心存在下列情况之一时，应采用屏蔽布线系统、光
缆布线系统或采取其他相应的防护措施:
1 电磁环境要求未达到本规范第 5.2.2 条的规定时;
2 网络有安全保密要求时;
3 安装场地不能满足非屏蔽布线系统与其他系统管线或设
备的间距要求时。
10.2.10 敷设在隐蔽通风空间的缆线材质选型等应根据数据中
心的等级，按本规范附录 A 执行。
10.2.11 数据中心布线系统与公用电信业务网络互联时，接口配
线设备的端口数量和缆线的敷设路由应根据数据中心的等级，并
应在保证网络出口安全的前提下确定。
10.2.12 缆线采用线槽或桥架敷设时，线槽或桥架的高度不
宜大于 150mm ，线槽或桥架的安装位置w.与建筑装饰、电气、
空调、消防等协调一致。当线槽或桥架敷设在主机房天花板下
方时，线槽和桥架的顶部距离天花板或其他障碍物不宜小于
300mm 
10.2.13 主机房布线系统中的铜缆与电力电缆或配电母线槽之
间的最小间距应根据机柜的容量和线缆保护方式确定，并应符合
表 10. 2. 13 的规定。
• 30 •


## 第 41 页

表 10.2.13 铜缆与电力电缆或配电母线槽之间的最小间距
机柜容量 铜缆与电力电缆的 铜缆与配电母线槽的 最小间距
(kV. A) 敷设关系 敷设关系 (mm) 
铜缆与电力电缆平行敷设 300 
有一方在金属线槽或钢管 铜缆与配电母线槽平行
150 
,ç5 中敷设，或使用屏蔽铜缆 敷设
双方各自在金属线槽或钢 铜缆在金属线槽或钢管中
80 
管中敷设，或使用屏蔽铜缆 敷设，或使用屏蔽铜缆
铜缆与电力电缆平行敷设 600 
有一方在金属线槽或钢管 铜缆与配电母线槽平行
300 
>5 中敷设，或使用屏蔽铜缆 敷设
双方各自在金属线槽或钢 铜缆在金属线槽或钢管中
150 
管中敷设，或使用屏蔽铜缆 敷设，或使用屏蔽铜缆
• 31 •


## 第 42 页

11 智能化系统
11. 1 一般规定
11. 1. 1 数据中心应设置总控中心、环境和设备监控系统、安全防
范系统、火灾自动报警系统、数据中心基础设施管理系统等智能化
系统，各系统的设计应根据机房的等级，按本规范附录 A 执行，并
应符合现行国家标准《智能建筑设计标准 >>GB 50314 、《安全防范
工程技术规范 >>GB 50348 、《火灾自动报警系统设计规范 >>GB
50116 、《视频显示系统工程技术规范>> GB 50464 的有关规定。
11. 1. 2 智能化各系统可集中设置在总控中心内，各系统设备应
集中布置，供电电源应可靠，宜采用独立不间断电源系统供电;当
采用集中不间断电源系统供电时，各系统应单独回路配电。
11. 1. 3 智能化系统宜采用统→系统平台，系统宜采用集散式或
分布式网络结构及现场总线控制技术，并应支持各种传输网络和
多级管理。系统平台应具有集成性、开放性、可扩展性及可对外互
联等功能。系统采用的操作系统、数据库管理系统、网络通信协议
应采用国际上通用的系统和协议。
11. 1. 4 智能化系统应具备显示、记录、控制、报警、提示及趋势和
能耗分析功能。
11.2 环境和设备监控系统
11.2.1 环境和设备监控系统应符合下列规定:
1 监测和控制主机房和辅助区的温度、露点温度或相对湿度
等环境参数，当环境参数超出设定值时，应报警并记录。核心设备
区及高密度设备区宜设置机柜微环境监控系统。
2 主机房内有可能发生水患的部位应设置漏水检测和报警


## 第 43 页

装置，强制排水设备的运行状态应纳入监控系统。
3 环境检测设备的安装数量及安装位置应根据运行和控制
要求确定，主机房的环境温度、露点温度或相对湿度应以冷通道或
以送风区域的测量参数为准。
11. 2. 2 设备监控系统宜对机电设备的运行状态、能耗进行监视、
报警并记录。机房专用空调设备、冷水机组、柴油发电机组、不间
断电源系统等设备自身应配带监控系统，监控的主要参数应纳入
设备监控系统，通信协议应满足设备监控系统的要求。
11. 3 安全防范系统
11. 3.1 安全防范系统宜由视频安防监控系统、入侵报警系统和
出入口控制系统组成，各系统之间应具备联动控制功能。 A 级数
据中心主机房的视频监控应元盲区。
11. 3. 2 火灾等紧急情况时，出入口控制系统应能接受相关系统
的联动控制信号，自动打开疏散通道上的门禁系统。
11.3.3 室外安装的安全防范系统设备应采取防雷电保护措施，
电源线、信号线应采用屏蔽电缆，避雷装置和电缆屏蔽层应接地，
且接地电阻不应大于 100 。
11.3.4 安全防范系统宜采用数字式系统，支持远程监视功能。
11.4 总控中心
11. 4. 1 总控中心宜设置在单独房间，宜接入基础设施运行信息、
业务运行信息、办公及管理，信息等信号。
11. 4. 2 总控中心宜设置总控中心机房、大屏显示系统、信号调度
系统、话务调度系统、扩声系统、会议系统、对讲系统、中控系统、网
络布线系统、出入口控制系统、视频监控系统、灯光控制系统、操作
控制台和座席等。
• 33 •


## 第 44 页

12 给水排水
12.1 一般规定
12. 1. 1 给水排水系统应根据数据中心的等级，按本规范附录 A
执行。
12. 1. 2 数据中心内安装有自动喷水灭火设施、空调机和加湿器
的房间，地面应设置挡水和排水设施。
12. 1. 3 数据中心不应有与主机房内设备无关的给排水管道穿过
主机房，相关给排水管道不应布置在电子信息设备的上方。进入
主机房的给水管应加装阀门。
12. 1. 4 采用水冷冷水机组的冷源系统应设置冷却水补水储存装
置，储存时间不应低于当地应急水车抵达现场的时间。当不能确
定应急水车抵达现场的时间时， A 级数据中心可按 12h 储水。
12.2 管道敷设
12.2.1 数据中心内的给水排水管道应采取防渗漏和防结露
措施。
12.2.2 穿过主机房的给水排水管道应暗敷或采用防漏保护的套
管。管道穿过主机房墙壁和楼板处应设置套管，管道与套管之间
应采取密封措施。
12.2.3 主机房和辅助区设有地漏时，应采用洁净室专用地漏或
自闭式地漏，地漏下应加设水封装置，并应采取防止水封损坏和反
溢措施。
12.2.4 数据中心内的给排水管道及其保温材料应采用不低于
Bl级的材料。
• 34 •


## 第 45 页

13 消防与安全
13.1 一般规定
13. 1. 1 数据中心防火和灭火系统设计应符合现行国家标准《建
筑设计防火规范 ))GB 50016 、《气体灭火系统设计规范 ))GB 50370 、
《细水雾灭火系统技术规范 ))GB 50898 和《自动喷水灭火系统设计
规范 ))GB 50084 的规定，并应按本规范附录 A 执行。
13. 1. 2 A 级数据中心的主机房宜设置气体灭火系统，也可设置
细水雾灭火系统。当 A 级数据中心内的电子信息系统在其他数
据中心内安装有承担相同功能的备份系统时，也可设置自动喷水
灭火系统。
13. 1. 3 B 级数据中心和 C 级数据中心的主机房宜设置气体灭火
系统，也可设置细水雾灭火系统或自动喷水灭火系统。
13. 1. 4 总控中心等长期有人工作的区域应设置自动喷水灭火
系统。
13. 1. 5 数据中心应设置火灾自动报警系统，并应符合现行国家
标准《火灾自动报警系统设计规范 ))GB 50116 的有关规定。
13. 1. 6 数据中心应设置室内消火栓系统和建筑灭火器，室内消
火栓系统宜配置消防软管卷盘。
13.2 防火与疏散
13.2.1 数据中心的耐火等级不应低于二级。
13.2.2 当数据中心按照厂房进行设计时，数据中心的火灾危险
性分类应为丙类，数据中心内任一点到最近安全出口的直线距离
不应大于表 13.2.2 的规定。当主机房设有高灵敏度的吸气式烟
雾探测火灾报警系统时，主机房内任一点到最近安全出口的直线
• 35 •


## 第 46 页

距离可增加 50% 。
表 13.2.2 数据中心内任一点到最近安全出口的最大直线距离 (m)
| 单层 | 多层 | 高层 |地下室、半地下室|
13.2.3 当数据中心按照民用建筑设计时，直通疏散走道的房间
疏散门至最近安全出口的直线距离不应大于表 13.2.3-1 的规定。
各房间内任一点至房间直通疏散走道的疏散门的直线距离不应大
于表 13. 2. 3-2 的规定。建筑内全部采用自动灭火系统时，采用自
动喷水灭火系统的区域，安全疏散距离可增加 25% 。
表 13.2.3-1 直通疏散走道的房间疏散门至最近
安全出口的最大直线距离 (m)
疏散门的位置
位于两个安全出口之间的疏散门
位于袋形走道两侧或尽端的疏散门
单层、多层
40 
22 
表 13.2.3-2 房间内任一点至房间直通疏散走道的
疏散门的最大直线距离 (m)
单层、多层 | 高 层
高层
40 
20 
13.2.4 当数据中心与其他功能用房在同一个建筑内时，数据中
心与建筑内其他功能用房之间应采用耐火极限不低于 2.0h 的防
火隔墙和1.饨的楼板隔开，隔墙上开门应采用甲级防火门。
13.2.5 建筑面积大于 120 旷的主机房，疏散门不应少于两个，并
应分散布置。建筑面积不大于 120 旷的主机房，或位于袋形走道
尽端、建筑面积不大于 200 旷的主机房，且机房内任-点至疏散门
的直线距离不大于 15m ，可设置一个疏散门，疏散门的净宽度不应
小于1. 4m 。主机房的疏散门应向疏散方向开启，应自动关闭，并
应保证在任何情况下均能从机房内开启。走廊、楼梯间应畅通，并
应有明显的疏散指示标志。
• 36 •


## 第 47 页

13.2.6 主机房的顶棚、壁板和隔断应为不燃烧体，且不得采用有
机复合材料。地面及其他装修应采用不低于B1级的装修材料。
13.2.7 当单罐柴油容量不大于 50m3 ，总柴油储量不大于 200m3
时，直埋地下的卧式柴油储罐与建筑物和园区道路之间的最小防
火间距除应符合表 13.2.7 的规定外，并应符合现行国家标准《建
筑设计防火规范 ))GB 50016 、《汽车加油加气站设计与施工规范》
GB 50156 和《石油化工企业设计防火规范 ))GB 50160 的有关
规定。
柴油种类及
储量 V(m3 )
闪点二主 45'C
1~V<50 
闪点二，， 45'C
50~V<200 
闪点二，， 55'C
5~V~200 
表 13.2.7 直埋地下的柴油卧式储罐与建筑物和
园区道路之间的最小防火间距
防火间距 (m)
建筑物
从储油罐边沿到
园区道路边沿
、级
高层民 高层 裙房及 三级 四级
主要 '次要
道路 道路
用建筑 厂房 其他建筑
20 13 6 7.5 10 3 3 
25 13 7.5 10 12.5 3 3 
20 13 6 7.5 10 3 3 
13.3 消防设施
13.3.1 采用管罔式气体灭火系统或细水雾灭火系统的主机房，
应同时设置两组独立的火灾探测器，火灾报警系统应与灭火系统
和视频监控系统联动。
13.3.2 采用全淹没方式灭火的区域，灭火系统控制器应在灭火


## 第 48 页

设备动作之前，联动控制关闭房间内的风门、风阀，并应停止空调
机、排风机，切断非消防电源。
13.3.3 采用全淹没方式灭火的区域应设置火灾警报装置，防护
区外门口上方应设置灭火显示灯。灭火系统的控制箱(柜)应设置
在房间外便于操作的地方，并应有保护装置防止误操作。
13.3.4 当数据中心与其他功能用房合建时，数据中心内的自动
喷水灭火系统应设置单独的报警阀组。
13.3.5 数据中心内，建筑灭火器的设置应符合现行国家标准《建
筑灭火器配置设计规范 ))GB 50140 的有关规定。
13.4 安全措施
13.4.1 设置气体灭火系统的主机房，应配置专用空气呼眼器或
氧气呼吸器。
13.4.2 数据中心应采取防鼠害和防虫害措施。
• 38 •


## 第 49 页

附录 A 各级数据中心技术要求
表 A 各级数据中心技术要求
技术要求
项 目 备 注
A 级 B 级 C 级
选 址
距离停车场 不宜小于 20m 不宜小于 10m
包括自用和外
部停车场
距离铁路或高
不包括各场所
速公路的距离
不宜小于 800m 不宜小于 100m 自身使用的数据
中心
距离地铁的
不包括地铁公
距离
不宜小于 100m 不宜小于 80m 司自身使用的数
据中心
在飞机航道范 不包括机场自
围内建设数据中 不宜小于 8000m 不宜小于 1600m 身使用的数据
心距商飞机场 中心
距离甲、乙类
不包括甲、乙
厂房和仓库、垃 不应小于 2000m
类厂房和仓库自
圾填埋场
身使用的数据
中心
距离火药炸
不包括火药炸
药库
不应小于 3000m 药库自身使用的
数据中心
距离核电站的
不包括核电站|
危险区域
不应小于 40000m 自身使用的数据|
• 39 •


## 第 50 页

续表 A
技术要求
项 目 备 注
A 级 B 级 C 级
选 址
距离住宅 不宜小于 100m
有可能发生洪 不宜设置
不应设置数据中心
水的地区 数据中心
地震断层附近
不宜设置
或有滑坡危险 不应设置数据中心
区域
数据中心
从火车站、飞
不应少于 2 条
机场到达数据中
心的交通道路
道路
环境要求
冷通道或机柜
180C~270C 
进风区域的温度
冷通道或机柜
露点温度宜为 5. 5'C~150C ，同时相对
进风区域的相对
湿度不宜大于 60%
湿度和露点温度
主机房环境温
50C ~450C ， 8%~80% ，同时露点
度和相对湿度
(停机时)
温度不宜大于 27'C
不得结露
主机房和辅助 使用磁带驱动时，应小于 5'C/h
区温度变化率 使用磁盘驱动时，应小于 20 0C/h
辅助区温度、
相对湿度(开机时)
18'C ~28'C ， 35%~75% 
辅助区温度、
相对湿度(停机时)
5'C ~350C ， 20%~80% 
不间断电源系
20'C ~30oC 
统电池室温度
• 40 •


## 第 51 页

续表 A
技术要求
项 目
A 级 T B 级 C 级
备 注
环境要求
每立方米空气
主机房空气粒
子浓度
应少于 17600000 粒
中粒径大于或等
于 O. 5μn 的悬
浮粒子数
建筑与结构
不应低于丙
抗震设防分类 类，新建不应
不应低于丙 不宜低于丙
低于乙类
类 类
主机房活荷载
组合值系数'Fc =0.9 根据机柜的摆
标准值 (kN/m 2 )
8~12 频遇值系数'Ff=0.9 放密度确定荷
准永久值系数叽 0.8 载值
主机房吊挂荷
载 (kN/m2 )
不应小于1. 2
不间断电源系
统室活荷载标准 宜为 8~10
值 (kN/m2 )
电池室活荷载
标准值 (kN/m2 )
蓄电池组 4 层摆放时，不应小于 16
总控中心活荷
载标准值 (kN/ 不应小于 6
m') 
钢瓶间活荷载
标准值 (kN/m2 )
不应小于 8
电磁屏蔽窒活
荷载标准值 (kN/ 宜为 8~12
m2 ) 
• 41 •


## 第 52 页

续表 A
技术要求
项 目 备 注
A 级 B 级 C 级
建筑与结构
主机房外墙设
采光窗
不宜
防静电活动地
板的高度
不宜小于 500mm
作为空调静压
箱时
防静电活动地
板的高度
不宜小于 250mm
仅作为电缆布
线使用时
屋面的防水
等级
I I E 
空气调节
主机房和辅助
区设置空气调节 应 可
l芝统
不间断电源系
统电池室设置空 宜 可
调降温系统
主机房保持
正压
应 可
冷冻机组、冷
应 N 十 X 冗余
冻水泵、冷却水 宜 N+l 冗余
应满足基本
泵、冷却塔
(X=l~N) 需要 (N)
冷冻水供水
温度
宜为 TC~210C
冷冻水回水
温度
宜为 120C~270C
应 N 十 X 几
余 (X = 1 ~ 
宜 N 十 1 冗
机房专用空调 N) ， 主机房中
余，主机房中 应满足基本
每个区域冗余
每个区域冗余 需要 (N)
X 台
一台


## 第 53 页

续表 A
技术要求
项 目 备 注
A 级 B 级 C 级
空气调节
采用不间断电 空调末端风
源系统供电的 机、控制系统、 控制系统
设备 未端冷冻水泵
蓄冷装置供应
不应小子不
间断电源设备
冷冻水的时间
的供电时间
双冷源 可
冷冻水供回水 应双供双
宜单一路径
管网 回、环形布置
冷却水补水储
应设置
存装置
冷热通道隔离 宜设置
电 气
供电电源
应由双重电 宜由双重电 应由两回线
源供电 源供电 路供电
供电网络中独
可作为备用
立于正常电源的
专用馈电线路
电源
应满足容错 应满足冗余
应满足基本
A 级也可采用
变压器 要求，可采用 要求，宜 N+l 其他避免单点故
2N 系统 冗余
需要 (N)
障的系统配置
当供电电源 不间断电源
应 (N+X)
只有一路时， 系统的供电时
后备柴油发电 需设置后备柴 间满足信息存
冗余 (X=l~
机系统 油发电机系 储要求时，可
N) 
统，宜 N + 1 不设置柴油发
冗余 电机
• 43 •


## 第 54 页

续表 A
技术要求
项 目 备 注
A 级 B 级 C 级
电 气
后备柴油发电
应包括不间断电源系统的基
机的基本容量
本容量、空调和制冷设备的基
本容量
1.当外部供
油时间有保障
柴油发电机燃 宜满足 12h
时，燃料存储量
料存储量 用油
仅需大于外部供
油时间。
2. 应防止柴
油微生物滋生
宜 2N 或 M
(N 十 1) (M= 宜 N 十 1 冗余
应满足基本
N <,4 
需要 (N)
2 、 3 、 4 …)
可采用一路
不间断电源系
(N 十 1) UPS 满足第 3.2.2
统配置
和一路市电供 条要求时
电方式
可 2N ， 也可 满足第 3.2. 3 
(N+ l)冗余 条要求时
不间断电源系
统自动转换旁路
应设置
不间断电源系
统手动维修旁路
应设置
15min 7min 
不间断电源系
统电池最少备用
柴油发电机 柴油发电机 根据实际需
时间
作为后备电 作为后备电 要确定
源时 源时
• 44 •


## 第 55 页

缓衰 A
技术要求
项 目 备 注
A 级 B 级 C 级
电 气
双路电源
(其中至少一 双路电源，
空调系统配电
路为应急电 末端切换。宜 宜采用放射
源) ，末端切 采用放射式配 式配电系统
换。应采用放 电系统
射式配电系统
容错配置的
变配电所物理
变配电设备应
分别布置在不
隔离
同的物理隔
间内
电子信息设备交流供电电源质量要求
稳态电压偏移
范围(%)
+7~-10 交流供电时
稳态频率偏移
::!:0.5 交流供电时
范围 (Hz)
输入电压波形 电子信息设备
失真度(%)
~5 
正常工作时
允许断电持续 不同电源之间
。 ~10
时间 (ms) 进行切换时
网络与布线系统
应采用 宜采用
OM3/0M4 多 OM3/0M4 多
承担数据业务 模光缆、单模光 模光缆、单模
的主干和水平子 缆或 6A 类以 光缆或 6A 类
系统 上对绞电缆，主 以上对绞电
干和水平子系 缆，主干子系
统均应冗余 统应冗余
• 45 •


## 第 56 页

续表 A
技术要求
项 目 备 注
A 级 B 级 C 级
网络与布线系统
进线间 不应少于 2 个 不应少于 1 个 宜为 1 个
智能布线管理
系统
宜 可
线缆标识系统 应在线缆两端打上标签
配电电缆宜采
用线缆标识系统
在隐蔽通风空
应采用 CMP
也可采用同等
级或低烟元卤
间敷设的通信缆 级的其他电缆或
线防火要求
阻燃电缆 .OFNP
光缆
或 OFCP 级光缆
公用电信配线 应为 2 个以
宜为 2 个 宜为 1 个
网络接口 上
环境和设备监控系统
空气质量 应检测粒子浓度 离线定期检测|
空气质量 应检测温度、露点、压差
宜检测温
度、露点
漏水检测报警 应装设漏水感应器
强制排水设备 应检测设备的运行状态 在线检测或通
过数据接口将参集中空调和新
风系统、动力系统
应检测设备运行状态、滤网压差 数接入机房环境
和设备监控系
应检测状态参数 z 开关、制冷、加热、加湿、除 统中
机房专用空调
湿、水阀开度、水流量;
应检测报警参数 z 温度、相对湿度、传感器故
障、压缩机压力、加湿器水位、风量
• 46 •


## 第 57 页

续表 A
技术要求
项 目 备 注
A 级 B 级 C 级
环境和设备监控系统
应检测开关状态、电流、电
供配电系统
压、有功功率、功率因数、谐波 宜根据需要
含量、电子信息设备用电量、数 选择
据中心用电量、电能利用效率
应检测输入和输出功率、电
压、频率、电流、功率因数、负荷
不间断电源 率;电池输入电压、电流、容量; 宜根据需要
系统 同步/不同步状态、不间断电源 选择 在线检测或通
系统/旁路供电状态、市电故 过数据接口将参
障、不间断电源系统故障 数接人机房环境
和设备监控系
应检测监控
应检测监控 统中
每一个蓄电池
每一组蓄电池
电池 的电压、内阻、
故障和环境
的电压、故障
温度
和环境温度
柴油发电机
应检测油箱(罐)泊位、柴油
机转速、输出功率、频率、电压、
系统
功率因数
主机集中控制 应采用带外管理或 KVM 切
和管理 换系统
安全防范系统
应设置出入
发电机房、变 控制(识读设
应设置入侵
配电室、电池室、 备采用读卡 应设置机械锁
动力站房 器〉和视频
探测器
监视
,__ 
• 47 •


## 第 58 页

续表 A
技术要求
项 目 备 注
A 级 B 级 C 级
安全防范系统
安全出口
应设置推杆锁和视频监视，
并应与总控中心连锁报警
应设置推杆锁
总控中心
应设置出入控制(识读设备
采用读卡器)和视频监视
应设置机械锁
应设置出人
安防设备间
控制(识读设 应设置入侵
应设置机械锁
备采用读卡 探测器
器)
应设置出入
应设置出入
控制(识读设
控制(识读设 应设置机械
备采用读卡
主机房出入口 备采用读卡 锁和入侵探
器)或人体生
器)和视频 测器
物特征识别、
视频监视
监视
主机房内 应设置视频监视
建筑物周围和
应设置视频监视
适用于独立建 l
停车场 筑的机房
给水排水
1.当外部供
水时间有保障
时，水存储量仅
冷却水储水量 宜满足 12h 用水 需大于外部供水
时间。
2. 应保证水
质满足使用要求
与主机房元关
的给排水管道穿 不应 不宜
越主机房
• 48 •


## 第 59 页

续表 A
技术要求
项 目 备 注
A 级 B 级 C 级
给水排水
用于冷凝水排
主机房地面设
应
水、空调加湿器
置排水系统 排水、消防喷洒
排水、管道漏水
消防与安全
主机房设置气
体灭火系统
宜
变配电、不间
断电源系统和电
池室设置气体灭
宜
火系统
主机房设置细
水雾灭火系统
可
变配电、不间
断电源系统和电
池室设置细水雾
可
灭火系统
可
主机房设置自
(当两个或
两个以上数据
动喷水灭火系统
中心互为备份
时〉
吸气式烟雾探
作为早期报
宜 警，灵敏度严于
测火灾报警系统
0.01% obs/m 
• 49 •


## 第 60 页

本规范用词说明
1 为便于在执行本规范条文时区别对待，对要求严格程度不
同的用词说明如下:
1)表示很严格，非这样做不可的:
正面词采用"必须"，反面词采用"严禁";
2) 表示严格，在正常情况下均应这样做的:
正面词采用"应"，反面词采用"不应"或"不得";
3) 表示允许稍有选择，在条件许可时首先应这样做的:
正面i司采用"宜"，反面词采用"不宜";
4) 表示有选择，在一定条件下可以这样做的，采用"可"。
2 条文中指明应按其他有关标准执行的写法为"应符合……
的规定"或"应按……执行"。
• 50 •


## 第 61 页

引用标准名录
《建筑设计防火规范 >>GB 50016 
《建筑抗震鉴定标准 >>GB 50023 
《建筑照明设计标准 >>GB 50034 
《供配电系统设计规m: >>GB 50052 
《建筑物防雷设计规范 >>GB 50057 
《自动喷水灭火系统设计规范 >>GB 50084 
《火灾自动报警系统设计规范 >>GB 50116 
《建筑灭火器配置设计规范 >>GB 50140 
《汽车加油加气站设计与施工规范 >>GB 50156 
《石油化工企业设计防火规范 >>GB 50160 
《公共建筑节能设计标准 >>GB 50189 
《建筑内部装修设计防火规范 >>GB 50222 
《综合布线系统工程设计规范 >>GB 50311 
《智能建筑设计标准 >>GB 50314 
《建筑物电子信息系统防雷技术规范 >>GB 50343 
《安全防范工程技术规范 >>GB 50348 
《混凝土加固结构规范 >>GB 50367 
《气体灭火系统设计规范)，>GB 50370 
《视频显示系统工程技术规范 >>GB 50464 
《电子工程防静电设计规范 >>GB 50611 
《民用建筑供暖通风与空气调节设计规范 >>GB 50736 
《细水雾灭火系统技术规范 >>GB 50898 
《建筑外门窗气密、水密、抗风压性能分级及检测方法 >>GBjT
7106 
• 51 •


## 第 62 页

《电能质量公用电网谐波 >>GB/T 14549 
《电磁兼容 限值谐波电流发射限值 >>GB 17625. 1 
《室内空气质量标准 >>GB/T 18883 
《建筑抗震加固技术规程 >>JGJ 116 
。昆凝土结构后锚固技术规程 >>JGJ 145 
• 52 •


## 第 63 页

中华人民共和国国家标准
数据中心设计规范
GB 50174 - 2017 
条文说明


## 第 64 页

修订说明
《数据中心设计规范 ))GB 50174-2017 ，经住房城乡建设部
2017 年 5 月 4 日以第 1541 号公告批准发布。
本规范是在国家标准《电子信息系统机房设计规范 ))GB
50174-2008C 以下简称原规范)基础上修订而成的。将"电子信
息系统机房设计规范"更名为"数据中心设计规范"的主要目的
是适应目前国内数据中心的建设需要以及更好地进行国际交
流。上一版的主编单位是中国电子工程设计院，参编单位是中
国航空工业规划设计研究院、中国建筑设计研究院、上海电子工
程设计研究院有限公司、信息产业电子第十一设计研究院有限
公司、中国机房设施工程有限公司、北京长城电子工程技术有限
公司、北京科计通电子工程有限公司、梅兰日兰电子(中国)有限
公司、艾默生网络能源有限公司、常州市长城屏蔽机房设备有限
公司、上海华宇电子工程有限公司、太极计算机股份有限公司、
华为技术有限公司，主要起草人是委宇、钟景华、薛长立、姬倡
文、张文才、丁杰、朱利伟、黄群骥、晃阳、张旭、徐宗弘、王元光、
余雷、周乐乐、韩林、高大鹏、自桂华、王鹏、朱浩南、宋彦哲、姚一
波、谭玲、余小辉。
本规范修订过程中，编制组进行了广泛、深入的调查研究，总
结了我国在数据中心工程建设中的实践经验，同时参考了国外先
进技术法规、技术标准。
为便于广大设计、施工、科研、学校等单位有关人员在使用
本规范时能正确理解和执行条文规定， ((数据中心设计规范》编
制组按章、节、条顺序编制了本规范的条文说明。对条文规定的
目的、依据以及执行中需注意的有关事项进行了说明，还着重对
• 55 •


## 第 65 页

强制性条文的强制性理由做了解释。但是，本条文说明不具备
与规范正文同等的法律效力，仅供使用者作为理解和把握规范
规定的参考。
• 56 •


## 第 66 页

目次
1 总则…………………………………………………( 59 ) 
2 术语和符号 ………………….........……………………刊 o ) 
2.1 术语……………………………………………………刊们
3 分级与性能要求 …………………………………………( 61 ) 
3. 1 分级……………………………………………………( 61 ) 
3.2 性能要求 ………………………………………………( 62 ) 
4 选址及设备布置 …………………………………………( 63 ) 
4. 1 选址……………………………………………………刊们
4.2 组成…………………………………………………… ωu
4.3 设备布置 ………………………………………………什们
5 环境要求 …………………………………………………( 67) 
5.1 温度、露点温度及空气粒子浓度…………………………( 67 ) 
5.2 噪声、电磁干扰、振动及静电 ……………………………( 68 ) 
6 建筑与结构 ………………………………………………( 69 ) 
6.1 一般规定 ………………………………………………( 69 ) 
6.2 人流、物流及出入口 ……………………………………( 70 ) 
6.3 围护结构热工设计和节能措施……………………………( 70 ) 
6.4 室内装修 ………………………………………………( 71 ) 
7 空气调节 ………………………........…………………. (73) 
7.1 一般规定
7.2 负荷计算
7.3 气流组织
7.4 系统设计
7.5 设备选择
( 73 ) 
( 73 ) 
( 74 ) 
( 74 ) 
( 78 ) 
• 57 •


## 第 67 页

9923488800300122244567 
nununununu 
勺
'ηt
。。。。。。。。。
oau
口
dod1i
统
"出口系·····…····散
…护如"定"线统统统定心
U
定设全定疏施施
气电·防与蔽规牛布系系系规中
K
规敷安规与设措
配明电雷般即与络线七般控扣般道与般火防全
网布刷一总啡一管『一防消安
供照静防
t
一屏络自水防
a3
网
12
智
14
给
12
消
123
电
JJJJ
电
J·nLn
比
LL2.2.
孔丘立轧
。。。。。。。。
nvod--4t441
牛
141i1i1i1i1i1i
nU
唱
InLqJ
Runy1
品
1i
• 58 •


## 第 68 页

1 总则
1. O. 2 本规范所述数据中心包括政府数据中心、企业数据中心、
金融数据中心、互联网数据中心、云计算数据中心、外包数据中心
等从事信息和数据业务的数据中心。
• 59 •


## 第 69 页

2 术语和符号
2.1 术语
2. 1. 1 本规范定义的数据中心是以建筑空间为电子信息设备提
供运行环境的场所，不包括室外以集装箱、车辆、船舶等设施为电
子信息设备提供运行环境的场所。
2. 1. 2 数据处理包括数据计算、存储、交换和传输等。主机房除
可按服务器机房、网络机房、存储机房等划分外，对于面积较大的
主机房，还可按不同功能或不同用户的设备进行区域划分，如服务
器设备区、网络设备区、存储设备区、甲用户设备区、乙用户设备
区等。
2. 1. 14 容错的目的是为了提高系统的可靠性，对于某些故障率
非常低的大型设备(如冷水机组) ，采用设备 N 十 X(X=l~N) 冗
余、双路由方式，同样可以满足系统可靠性的要求。
2. 1. 39 总控中心可以是一个单独的房间，也可以是某个房间的
一部分。
2. 1. 42 运算资源包括网络、服务器、存储空间、应用程序及各项
服务。
• 60 •


## 第 70 页

3 分级与性能要求
3.1 分级
3. 1. 1 随着电子信息技术的发展，各行各业对数据中心的建设提
出了不同的要求，根据调研、归纳和总结，并参考国外相关标准，本
规范从数据中心的使用性质和数据丢失或网络中断在经济或社会
上造成的损失或影响程度，将数据中心划分为 A 、 B 、 C 三级 .A 级
为"容错"系统，可靠性和可用性等级最高 ;B 级为"冗余"系统，可
靠性和可用性等级居中 ;C 级为满足基本需要，可靠性和可用性等
级最低。
数据中心的使用性质主要是指数据中心所处行业或领域的重
要性，最主要的衡量标准是由于基础设施故障造成网络信息中断或
重要数据丢失在经济和社会上造成的损失或影响程度。数据中心
按照哪个等级标准进行建设，应由建设单位根据数据丢失或网络中
断在经济或社会上造成的损失或影响程度确定，同时还应综合考虑
建设投资。等级高的数据中心可靠性提高，但投资也相应增加。
3. 1. 2, 3. 1. 3 A 级数据中心举例:金融行业、国家气象台、国家
级信息中心、重要的军事部门、交通指挥调度中心、广播电台、电视
台、应急指挥中心、邮政、电信等行业的数据中心及企业认为重要
的数据中心。
B 级数据中心举例:科研院所;高等院校;博物馆、档案馆、会
展中心;政府办公楼等的数据中心。
以上为 A 级和 B 级数据中心举例，在中国境内的其他企事业
单位、国际公司、国内公司应按照机房分级与性能要求，结合自身
需求与投资能力确定本单位数据中心的建设等级和技术要求。
3. 1. 5 在同城或异地建立灾备数据中心时，灾备数据中心宜与主
• 61 •


## 第 71 页

用数据中心等级相同。当灾备数据中心与主用数据中心数据实时
传输备份，业务满足连续性要求时，灾备数据中心的等级可与主用
数据中心等级相同，也可低于主用数据中心的等级。
3. 1. 6 基础设施由建筑、结构、空调、电气、网络、布线、给水排水
等部分组成，当各组成部分按照不同等级进行设计时，数据中心的
等级按照其中最低等级部分确定。例如:电气按照 A 级技术要求
进行设计，而空调按照 B 级技术要求进行设计，则此数据中心的
等级为 B 级。
3.2 性能要求
3.2.1 A 级数据中心涵盖 B 级和 C 级数据中心的性能要求，且
比 B 级和 C 级数据中心的性能要求更高。意外事故包括操作失
误、设备故障、正常电源中断等，一般按照发生一次意外事故做设
计，不考虑多个意外事故同时发生。设备维护或检修也只考虑同
时维修一个系统的设备，不考虑多系统的设备同时维修。在一次
意外事故发生后或单系统设备维护或检修时，基础设施能够满足
电子信息设备基本运行需求。
3.2.2 本条规定的主要目的是在保证可用性的前提下，降低数据
中心总体拥有戚本 CTCO) 。电子信息设备属于容性负载，柴油发电
机系统应能够承担容性负载的影响;当数据中心向公用电网注入的
谐波电流分量(方均根值)超过现行国家标准《电能质量 公用电网
谐波 ))GB/T 14549 规定的谐波电流允许值时，应进行谐波治理。
3.2.3 这是 A 级数据中心的一种情况，主要适用于云计算数据
中心、互联网数据中心等。当两个或两个以上在同城或异地同时
建立的数据中心互为备份，且数据实时传输备份、业务满足连续性
要求时，由于数据中心之间己实现容错功能，因此其基础设施可根
据实际情况，按容错或冗余系统进行配置。
3.2.4 B 级数据中心涵盖 C 级数据中心的性能要求，且比 C 级
数据中心的性能要求更高。
• 62 •


## 第 72 页

4 选址及设备布置
4.1 选址
4. 1. 1 在保证电力供给、通信畅通、交通便捷的前提下，数据中心
的建设应选择气候环境温度相对较低的地区，这样有利于降低
能耗。
电子信息系统受粉尘、有害气体、振动冲击、电磁场干扰等因
素影响时，将导致运算差错、误动作、机械部件磨损、腐蚀、缩短使
用寿命等。数据中心位置选择应尽可能远离产生粉尘、有害气体、
强振源、强噪声源等场所，避开强电磁场干扰。
水灾隐患区域主要是指江、河、湖、海岸边， A 级数据中心的
防洪标准应按 100 年重现期考虑占级数据中心的防洪标准应按
50 年重现期考虑。在园区内选址时，数据中心不应设置在园区低
洼处。
对数据中心选址地区的电磁场干扰强度不能确定时，需做实
地测量，测量值超过本规范第 5 章规定的电磁场干扰强度时，应采
取屏蔽措施。
从安全角度考虑， A 级数据中心不宜建在公共停车库的正上
方，当只能将数据中心建在停车库的正上方时，应对停车库采取防
撞防爆措施。
大中型数据中心是指主机房面积大于 200 旷的数据中心。由
于空调系统的冷却塔或室外机组工作时噪声较大，如果数据中心
位于住宅小区内或距离住宅太近，噪声将对居民生活造成影响。
居民小区和商业区内人员密集，也不利于数据中心的安全运行。
数据中心选址时，如不能满足本条和附录 A 的要求，应采取
相应防护措施，保证数据中心安全。附录 A 中规定的数据中心与


## 第 73 页

飞机场的距离主要是指在航道范围内建设数据中心需要保持的距
离，不在航道范围内建设数据中心，不受此限制。
4. 1. 2 设置在建筑物内局部区域的数据中心，有以下因素影响主
机房位置的确定:
(1)设备运输:主要是冷冻、空调、 UPS 、变压器、高低压配电等
大型设备的运输，运输线路应尽量短。
(2) 管线敷设:管线主要有电缆和冷媒管，敷设线路应尽量短。
(3) 雷电感应:为减少雷击造成的电磁感应侵害，主机房宜选
择在建筑物低层中心部位，并尽量远离建筑物外墙结构柱子(其柱
内钢筋作为防雷引下线)。
(4) 结构荷载:由于主机房的活荷载标准值远远大于建筑的其
他部分，从经济角度考虑，主机房宜选择在建筑物的低层部位。
(5) 水患:数据中心不宜设置在地下室的最底层。当设置在地
下室的最底层时，应采取措施，防止管道泄漏、消防排水等水溃
损失。
(6) 机房专用空调的主机与室外机在高差和距离上均有使用
要求，因此在确定主机房位置时，应考虑机房专用空调室外机的安
装位置。
4.2 组成
4.2.1 数据中心的组成应根据具体情况确定，可在各类房间中选
择组合。对于受到条件限制的数据中心，在保证安全的条件下，也
可以一室多用。
4.2.2 数据中心各组成部分的使用面积应根据工艺布置确定，在
对电子信息设备的具体情况不完全掌握时，可按此方法计算面积。
单台机柜(架)、大型电子信息设备和列头柜等设备占用的面积中
包含了维修和通道的面积。大型电子信息设备是指元须放入机柜
(架) ，直接安装在主机房地板上的电子信息设备。
4.2.3 辅助区和支持区的面积主要与数据中心的等级、机柜功率


## 第 74 页

密度、空调冷却方式等因素有关，当数据中心总建筑面积一定时，
机柜功率密度越高，支持区需要的面积越大，主机房面积越小。
4.2.5 限制区是根据安全需要，限制不同类别人员进入的场所，
包括主机房、辅助区和支持区等。人员类别主要分为灾备数据中
心工作人员、用户、设备材料供应商、参观人员。
普通区是用于灾备恢复和日常训练、办公的场所，包括应急指
挥中心、外援工作区、媒体发布区、休息室、储物室、医疗室、停车场
等。应急指挥中心对灾备数据中心进行集中监控和运营管理，当
灾难发生时，灾备恢复人员从该中心发出灾备恢复指令、协调各种
资源、联络客户和执行灾备恢复流程。应急指挥中心应设置专线
电话、获取外部信息的设备及专用会议室。外援工作区是为用户
和设备通信供应商提供灾备恢复或日常测试需要的办公区域。媒
体发布区是用于同新闻机构和外部人员交流的区域，该区域应设
置在远离限制区域和应急指挥中心的位置，并应确保只有被邀请
的媒体或外部人员才能进入。体息室应设置卫生间、更衣室、淋浴
等设施，以满足灾备人员短期生活要求。储存室用于短期生活用
品的储存。医疗室可为灾备人员提供紧急医疗援助。
专用区是提供给用户在恢复期间使用及放置设备的场所，包
括集合区域、等候区域和中间整备区域等。集合区域是集合所有
灾难恢复人员并下达命令的场所，集合区域可以是一个开放的空
间、大厅或礼堂，能够容纳所有灾难恢复人员，该区域应设置广播
扩音系统。等候区域是灾难恢复人员装卸和检查相关设备的场
所。中间整备区域用以测试电子信息设备。
4.3 设备布置
4.3.1 各类设备包括服务器、存储设备、网络设备、机柜(架)、供
配电设备、空调设备、给排水设备、消防设备、监控设备等。工艺专
业应遵循近期建设规模与远期发展规划协调一致的原则，按照模
块化的建设思路，根据数据中心的不同应用进行设备平面布置。
• 65 •


## 第 75 页

4.3.2 本条规定是为了保证 A 级数据中心安全可靠，避免设备
或管线同时发生故障。
4.3.3 对于前进风(后出风)方式冷却的设备，设备的前面为冷
区，后面为热区，这样有利于设备散热和节能。当机柜或机架成行
布置时，要求机柜或机架采用面对面、背对背的方式。机柜或机架
面对面布置形成冷通道，背对背布置形成热通道，冷热通道隔离
更有利于节能。机柜自身结构采用封闭冷通道或封闭热通道方式
(如机柜采用垂直排风管方式)可以避免气流短路，此时机柜布置
可以采用其他方式。
4.3.4 本条规定的各种间距，主要是从人员安全、设备运输、检
修、通风散热等方面考虑的。对于成行排列的机柜(架) ，考虑到实
际中会遇到柱子等的影响，通道的宽度局部可为 O.8m 。
• 66 •


## 第 76 页

5 环境要求
5.1 温度、露点温度及空气粒子浓度
5. 1. 1 主机房和辅助区内的温度、露点温度和相对温度对电子信
息设备的正常运行和数据中心节能非常重要。有关环境对印刷线
路板及电子元器件的影响研究表明，影响静电积累效应和空气中
各种盐类粉尘潮解度的是空气含握量，在气压不变的情况下，由于
露点、温度可以直接体现空气中的含湿量，因此采用露点温度更具
有可操作性。 180C~270C 是目前世界各国生产企业对电子信息设
备进风瘟度的最高要求，有利于各行各业根据自身情况选择数据
中心的温度值，达到节能的目的。
(1)当机柜或机架采用冷热通道分离方式布置时，主机房的环
境温度和露点温度应以冷通道的温度为准;当电子信息设备未采
用冷热通道分离方式布置时，主机房的环境温度和露点温度应以
机柜进风区域的温度为准。
(2) 电子信息设备对温度、露点温度和相对温度等参数的要求
由电子信息设备生产企业按照生产标准确定，设计数据中心时如
明确知晓这些参数，则空调系统按照这些参数进行设计。当电子
信息设备尚未确定时，应根据项目的具体情况，按照本规范附录 A
的要求确定各项参数。
(3) 对于建设在海拔高度超过 1000m 的数据中心，最高环境
温度应按海拔高度每增加 300m 降低 1 'C 进行设计。
(4) 电子信息设备停机时，主机房也应该保持一定的环境温度
和相对湿度。"停机"是指设备已经拆除包装并安装，但未投入运
行或停机维护阶段。
(5) 环境温度是影响电池容量及寿命的主要因素，按照现行行
• 67 •


## 第 77 页

业标准《通信用间控式密封铅酸蓄电池)) YD/T 799 的要求，蓄电
池宜在环境温度为 20.C ~30.C 的条件下使用。当采用其他类型
的蓄电池时，环境温度可根据产品要求确定。
5. 1. 2 由于空气中的悬浮粒子有可能导致电子信息设备内部发
生短路等故障，为了保障重要的电子信息系统运行安全，本规范对
数据中心主机房在静态或动态条件下的空气含尘浓度做出了规
定。根据现行国家标准《洁净厂房设计规范 ))GB 50073 的规定进
行计算，每立方米空气中粒径大于或等于 0.5μ丑的悬浮粒子数为
17600000 的空气洁净度等级为 8. 7 级。
5.2 曝声、电磁干扰、振动及静电
5.2.1 本规范确定的噪声值是根据现行国家标准《工业企业噪声
控制设计规范)) GB/T 50087 中各类工作场所噪声限值的有关
规定。
5.2.2 本条规定在主机房内无线电骚扰环境场强和工频磁场场
强的极限数值主要参考《电磁兼容 通用标准 工业环境中的抗
扰度试验 ))GB/T 17799. 2 中对无线电骚扰环境场强和工频磁场
场强的规定。
5.2.3 本条采纳了原规范第 5.2.4 条的振动加速度值。
• 68 •


## 第 78 页

6 建筑与结构
6.1 一般规定
6. 1. 1 数据中心的荷载应根据机柜的重量和机柜的布置，按照
《建筑结构荷载规范 ))GB 50009-2012 附录 C 计算确定，但不宜小
于本规范附录 A 中所列的标准值。
6. 1. 2 由于数据中心的建筑是一次性建成，而电子信息设备是分
期投入的，故要求建筑平面应具有灵活性，在后期基础设施的施工
和安装过程中，不应影响前期电子信息设备的正常运行。
6. 1. 3 从空调气流组织合理性及设备和管线安装方便角度考虑，
对于新建数据中心和层高较高的已有建筑，主机房净高要求不小
于 3.0m 。当利用已有建筑改建数据中心时，由于某些建筑层高较
低，主机房净高可适量降低，但不应小于 2.6m ，此时机柜容量也应
适量降低。在满足电子信息设备使用要求的前提下，还应综合考
虑室内建筑空间比例的合理性以及对建设投资和日常运行费用的
影响。
6. 1. 4 规定变形缝不宜穿过主机房的目的是为了避免因主体结
构的不均匀沉降而破坏电子信息系统的运行安全。当由于主机房
面积太大而元法保证变形缝不穿过主机房时，则必须控制变形缝
两边主体结构的沉降差。
6. 1. 5 本条是为保证电子信息设备安全运行而制订的。用水和
振动区域主要有卫生间、厨房、实验室、动力站等。电磁干扰源有
电动机、电焊机等。当主机房在建筑布局上无法避免上述环境时，
建筑设计应采取相应的保护措施。
6. 1. 6 技术夹层包括吊顶上和活动地板下，当主机房中各类管线
暗敷于技术夹层内时，建筑设计应为各类管线的安装和日常维护
• 69 •


## 第 79 页

留有出入口。技术夹道主要用于安装设备(如精密空调)及各种管
线，建筑设计应为设备的安装和维护留有空间。
6.2 人流、物流及出入口
6.2.1 数据中心设置单独出入口的目的是为了避免人流物流的
交叉，提高数据中心的安全性，减少灰尘被带入主机房。尤其是当
数据中心位于其他建筑物内时，应采取措施，避免无关人员和货物
进入数据中心。
6.2.2 主机房→般属于元人操作区，辅助区一般含有测试机房、
总控中心、备件库、维修室、用户工作室等，属于有人操作区。设计
规划时宜将有人操作区和元人操作区分开布置，以减少人员将灰
尘带入元人操作区的机会。但从操作便利角度考虑，主机房和辅
助区宜相邻布置。
6.2.3 当需要运输设备时，主机房门的净宽不宜小于1. 2m ，净高
不宜小于 2.2m; 当通道的宽度及门的尺寸不能满足设备和材料的
运输要求时，应设置设备搬入口。
6.2.4 在主机房入口处设换鞋更衣间，其目的是为了减少人员将
灰尘带入主机房。是否设置换鞋更衣间，应根据项目的具体情况
确定。条件不允许时，可将换鞋改为穿鞋套，将更衣间改为更衣
柜。换鞋更衣间的面积应根据最大班时操作人员的数量确定。
6.3 围护结构热工设计和节能措施
6.3.1 由于我国幅员辽阔.各地气候差异很大，为了使建筑物适
应各地不同的气候条件，满足节能要求，应根据建筑物所处的建筑
气候分区，确定建筑围护结构合理的热工性能参数。
一般民用建筑的外围护结构强调夏季"隔热"，冬季"保温"，二
者对外围护结构传热性能的要求趋势是一致的，即传热系数越小
对室内环境保持和节能越有利。而数据中心的主机房则不同，其
同样强调夏季的隔热，但在进入过渡季和冬季后，降低保温性能有
• 70 •


## 第 80 页

利于散热，反而对数据中心的室内环境保持和节能有利。由于所
处地域的差别，不能对全国的数据中心做出定量的统-规定，因此
要求通过动态能耗分析，进行全年耗冷、耗热量计算，以确定主机
房区域外围护结构传热系数的最优值，同时满足围护结构内墙不
出现结露的要求。
6.3.2 由于围护结构中窗过梁、圈梁、钢筋氓凝土抗震柱、钢筋混
凝土剪力墙、梁、柱等部位的传热系数远大于主体部位的传热系
数，形成热流密集通道，即为热桥。本条规定的目的主要是防止冬
季采暖期间热桥内外表面温差小，内表面温度容易低于室内空气
露点温度，造成围护结构热桥部位内表面产生结露;同时也避免夏
季空调期间这些部位传热过大增加空调能耗。内表面结露，会造
成围护结构内表面材料受潮，影响室内环境。因此，应采取保温措
施，减少围护结构热桥部位的传热损失。主机房应做好密闭，满足
保温、隔热、防潮、防尘要求。
6.3.3 从保证数据中心安全、节能、洁净的角度出发，服务器机
房、网络机房、存储机房等日常元人工作区域不宜设置外窗。总控
中心、测试间等有人工作区域可以设置外窗，但应保证外窗有安全
措施，有良好的气密性。外窗的气密性不低于现行国家标准《建筑
外门窗气密、水密、抗风压性能分级及检测方法 ))GB/T 7106 规定
的 8 级要求，防止空气渗漏和结露，满足热工要求。大量调查和测
试表明，太阳辐射通过窗进入室内的热量将严重影响建筑室内热
环境，增加建筑空调能耗。因此，减少窗的辐射传热是建筑节能中
降低窗口得热的主要途径。应采取适当遮阳措施，防止直射阳光
的不利影响。
6.4 室内装修
6.4.2 高分子绝缘材料是现代工程中广泛使用的材料，常用的工
程塑料、聚醋包装材料、高分子聚合物涂料都是这类物质。其电气
特性是典型的绝缘材料，有很高的阻抗，易聚集静电，因此在未经
• 71 •


## 第 81 页

表面改性处理时，不得用于机房的表面装饰工程。但如果表面经
过改性处理，如掺入碳粉等，使其表面电阻减小，从而不容易积聚
静电，则可用于机房的表面装饰工程。
6.4.4 防静电活动地板的铺设高度应根据实际需要确定(在有条
件的情况下，应尽量提高活动地板的铺设高度) ，当仅敷设电缆时，
其高度一般为 250mm 左右;当既作为电缆布线，又作为空调静压
箱时，可根据风量计算其高度，并应考虑布线所占空间，一般不宜
小于 500mm 。当机房面积较大、线缆较多时，应适当提高活动地
板的高度。
当电缆敷设在活动地板下时，为避免电缆移动导致地面起尘
或划破电缆，地面和四壁应平整而耐磨;当同时兼作空调静压箱
时，为减少空气的含尘浓度，地面和四壁应选用不易起尘和积灰、
易于清洁且具有表面静电耗散性能的饰面涂料。
6.4.7 密闭措施包括:密封胶嵌缝、压缝条压缝、纤维布条粘贴压
缝、加穿墙套管等。
6.4.8 当采用碳纤维对建筑楼板进行加固时，为避免日后砂浆保
护层脱落，应采用聚合物砂浆，并内衬钢丝网。
• 72 •


## 第 82 页

7 空气调节
7.1 一般规定
7. 1. 1 电子信息设备在运行过程中产生大量热，这些热量如果不
能及时排除，将导致机柜或主机房内温度升高，过高的温度将使电
子元器件性能劣化、出现故障，或者降低使用寿命。此外，制冷系
统技资较大、能耗较高，运行维护复杂。因此，空气调节系统设计
应根据数据中心的等级，采用合理可行的制冷系统，对数据中心的
可靠性和节能具有重要意义。
7. 1. 2 数据中心与其他功能用房共建于同一建筑内时，设置独立
空调系统的原因如下:
(1)数据中心与其他功能用房对空调系统的可靠性要求不同;
(2) 数据中心环境要求与其他功能用房的环境要求不同;
(3) 空调运行时间不同;
(4) 避免建筑物内其他部分发生事故(如火灾)时影响数据中
心安全。
7. 1. 3 主机房的空调参数与支持区和辅助区的空调参数不同，宜
分别设置不同的空调系统。
7.2 负荷计算
7.2.1 数据中心内设备的散热量应以设备实际用电量为准。对
主机房内的电子信息设备的用电量不能完全掌握时，可参考所选
UPS 电源的容量和冗余量来计算设备的散热量。
7.2.2 空调系统的冷负荷主要是服务器等电子信息设备的散热。
电子信息设备发热量大(耗电量中约 97% 都转化为热量) ，热密度
高，夏天冷负荷大，因此数据中心的空调设计主要考虑夏季冷负荷。
• 73 •


## 第 83 页

7.3 气流组织
7.3.1 气流组织形式选用的原则是:有利于电子信息设备的散
热，建筑条件能够满足设备安装要求。电子信息设备的冷却方式
有风冷、水冷等，风冷有上部进风、下部进风、前进风后排风等。影
响气流组织形式的因素还有建筑条件，包括层高、面积等。因此，
气流组织形式应根据设备对空调系统的要求，结合建筑条件综合
考虑。采用 CFD 气流模拟方法对主机房气流组织进行验证，可以
事先发现问题，减少局部热点的发生，保证设计质量。本条推荐了
主机房常用的气流组织形式、送回风口的形式以及相应的送回风
温差。
7.3.2 从节能的角度出发，机柜间采用封闭通道的气流组织方
式，可以提高空调利用率。采用水平送风的行间制冷空调进行冷
却，可以降低风阻。随着电子信息技术的发展，机柜的容量不断提
高，设备的发热量将随容量的增加而加大，为了保证电子信息系统
的正常运行，对设备的阵温也将出现多种方式，各种方式之间可以
相互补充。
7.3.3 本条是为了保证机房内操作人员身体健康而制订的。
7.4 系统设计
7.4.1 蓄冷设施有两个作用:一是在两路电源切换时，冷水机组
需重新启动，此时空调冷源由蓄冷装置提供;二是供电中断时，电
子信息设备由不间断电源系统设备供电，此时空调冷惊也由蓄冷
装置提供。因此，蓄冷装置供应冷量的时间宜与不间断电源设备
的供电时间一致。蓄冷装置提供的冷量包括蓄冷罐和相关管道内
的蓄冷量及主机房内的蓄冷量。
两种冷源供应方式包括水冷机组与风冷机组的组合、水冷机
组与直膨式机组的组合等。
为保证供水连续性，避免单点故障，冷冻水供田水管路宜采用
• 74 •


## 第 84 页

环形管网(图1);当冷冻水系统采用双冷源时，冷冻水供回水管路
可采用双供双回方式(图 Z) 。
|丰
l
↓
flL
冷源设备
Il--11
主
llE
占
All-
」
图 l 冷冻水供回水管路采用环形管网方式
7.4.3 主机房内的线缆数量很多，一般采用线槽或桥架敷设。当
线槽或桥架敷设在高架活动地板下时，线槽占据了活动地板下的
部分空间。当活动地板下作为空调静压箱时，应考虑线槽及消防
管线等所占用的空间，空调送风量应按地板下的有效送风面积进
行计算。
7.4.4 主机房维持正压的目的是为了防止外部灰尘进入主机房。
7.4.6 本条将空调系统的空气过滤要求分成两部分，主机房内空
调系统的循环机组(或专用空调的室内机)宜设初效过滤器，有条


## 第 85 页

冷源一 冷源二
ili ilil llll 
图 2 双冷源冷冻水供回水管路采用双供双回方式
件时可以增加中效过滤器，而新风系统应设初效和中效过滤器，环
境条件不好时，可以增加亚高效过滤器和化学过滤装置。
7.4.7 设有新风系统的主机房，应进行风量平衡计算，以保证室
内外的差压要求，当差压过大时，应设置排风口，避免造成新风无
法正常进入主机房的情况。
7.4.8 打印室内的喷墨打印机、静电复印机等设备以及纸张等物
品易产生尘埃粒子，对除尘后的空气将造成二次污染;电池室内的
电池(如铅酸电池)有少量氢气溢出，对数据中心存在不安全因素，
因此应对含有污染源的房间采取措施，防止污染物随气流进入其
他房间。如对含有污染源的房间不设置回风口，直接排放;与相邻
房间形成负压，减少污染物向其他房间扩散;对于大型数据中心，


## 第 86 页

还可考虑为含有污染源的房间单独设置空调系统。
7.4.9 数据中心专用空调机的两种布置方式各有优缺点:安装在
靠近主机房的专用空调机房内便于设备维护，可以降低主机房内
的噪声，但占用空间较大;安装在主机房内可以节省建筑空间，但
设备维护有可能影响电子信息设备的正常运行。从空调效果来
讲，两种安装方式没有明显区别。
7.4.10 空调系统对数据中心节能影响很大，设计时应根据具体
情况确定设计方案。
1 中国地域辽阔，各地自然条件各不相同，在执行本条规定
时，应根据当地的气候条件、数据中心的规模、空调系统综合能效
等因素考虑，选择合理的空调冷源方案，达到节约能源，降低运行
费用的目的。
2 大型数据中心通常是指建筑面积为数千至数万平方米的
数据中心。在这类数据中心中，安装的设备多、发热量大、空调负
荷大，设计空调系统时应根据空调系统的综合能效进行选择。水
冷冷水机组的能效比较高，可节约能源。当数据中心建设地点水
源不足或水冷冷水机组空调系统利用自然冷源时间不足时，也可
采用风冷冷水机组的空调系统。
3 在不能完全采用自然冷却技术的地区或季节，空调系统可
采用电制冷与自然冷却相结合的方式达到部分节能。
4 数据中心空调系统的节能应根据地区和气候环境决定采
用何种方式，是采用自然冷却技术，还是采用余热回收技术，应分
别计算其经济效益和节能效果.采用经济效益大、节能效果好的设
计方案。
5 空气质量对电子信息设备的安全运行至关重要，在自然环
境清洁、空气质量优良、温温度适宜的地区，数据中心采用全新风
系统可以节约能源。当新风的温度、相对湿度及空气含尘浓度达
不到本规范附录 A 的要求时，应对空气质量进行控制。
7.4.11 当室外空气质量不能满足数据中心空气质量要求时，应
• 77 •


## 第 87 页

采取过滤、降温、加温或除湿等措施，使数据中心内的空气质量达
到本规范附录 A 的要求。
7.5 设备选择
7.5.1 空调对于电子信息设备的安全运行至关重要，因此机房空
调设备的选用原则首先是高可靠性，其次是运行费用低、高效节
能、低噪声和低振动。
7.5.2 不同等级的数据中心对空调系统和设备的可靠性要求也
不同，应根据机房的热湿负荷、气流组织形式、空调制冷方式、风
量、系统阻力等参数及本规范附录 A 的相关技术要求执行。气候
条件是指数据中心建设地点极端气候条件。建筑条件是指空调机
房的位置、层高、楼板荷载等。如果选用风冷机组，应考虑室外机
的安装位置;如果选用水冷冷水机组，应考虑冷却塔的安装位置。
7.5.3 空调系统无备份设备时，为了提高空调制冷设备的运行可
靠性及满足将来电子信息设备的少量扩充，要求单台空调制冷设
备的制冷能力预留 15%~20% 的余量。
7.5.4 出风温度控制可准确控制冷通道和机柜进风处的由度。
要求机房专用空调机带有通信接口，通信协议满足机房监控系统
要求的目的是为了便于空调设备与机房监控系统联网，实现集中
管理。其他加湿器包括:电极加温器、湿膜加湿器、红外加温器、超
声波加温器等。
• 78 •


## 第 88 页

8 电气
8.1 供配电
8. 1. 1 A 级数据中心的供电电源应按一级负荷中特别重要的负
荷考虑， B 级数据中心的供电电源应按一级负荷考虑， C 级数据
中心的供电电源应按二级负荷考虑。
8. 1. 2 目前，采用直流电源的电子信息设备，电源电压有 240V 、
336V 等几种规格，设计时，应根据电子信息设备的要求进行配电。
8. 1. 4 规定引人机房的户外供电线路不宜采用架空方式敷设的
目的是为了保证户外供电线路的安全，保证数据中心供电的可靠
性。户外架空线路易受到自然因素(如台风、雷电、洪水等〉和人为
因素(如交通事故)的破坏，导致供电中断，故户外供电线路宜采用
直接埋地、排管埋地或电缆沟敷设的方式。当户外供电线路采用
埋地敷设有困难，只能采用架空敷设时，应采取措施，保证线路
安全。
8.1.5 数据中心供电可靠性要求较高，为防止其他负荷干扰，当
数据中心用电容量较大时，应设置专用配电变压器供电;数据中心
用电容量较小时，可由专用低压馈电线路供电。
采用干式变压器是从防火安全角度考虑的。美国 NFPA75
(信息设备的保护)要求为信息设备供电的变压器应采用干式或不
含可燃物的变压器。
变压器靠近负荷布置是为了降低中性线与 PE 线之间的电
位差。
8. 1. 6 数据中心低压配电采用 TN-S 系统可以对雷电浪涌进行
多级保护，对 UPS 和电子信息设备进行电磁兼容保护。
8. 1. 7 不间断电源系统包括交流系统和直流系统。为保证电源
• 79 •


## 第 89 页

质量，电子信息设备宜由 UPS 供电，当市电电源质量能够满足电
子信息设备的使用要求时，也可由市电直接供电。辅助区宜单独
设置 UPS 系统，以避免辅助区的人员误操作而影响主机房电子信
息设备的正常运行。
采用具有自动和于动旁路装置的 UPS ，目的是为了避免在
UPS 设备发生故障或进行维修时中断电源。
确定 UPS 容量时需要留有余量，其目的有两个:一是使 UPS
不超负荷工作，保证供电的可靠性;二是为了以后少量增加电子信
息设备时， UPS 的容量仍然可以满足使用要求。按照公式 E 二三
1. 2P 计算出的 UPS 容量只能满足电子信息设备的基本需求，未
包含冗余或容错系统中备份 UPS 的容量。
8. 1. 8 数据中心内采用不间断电源系统供电的空调设备主要有
控制系统、末端冷冻水泵、空调末端风机等，这些设备不应与电子
信息设备共用一组不间断电源系统，以减少对电子信息设备的
干扰。
8. 1. 9 配电列头柜和专用配电母线的主要作用是对电子信息设
备进行配电、保护和监测。当机柜容量或位置变化时，专用配电母
线应能够灵活进行容量和位置调整，即插即用。当电子信息设备
采用直流供电时，应采用直流保护电器和直流专用母线。
8. 1. 10 中性线与 PE 线之间的电位差称为"零地电压"，当"零地
电压"不满足某些电子信息设备使用要求时，应采取措施，降低"零
地电压"。对于 TN-S 系统，在 UPS 的输出端配备隔离变压器是
降低"零地电压"的有效方法。选择隔离变压器的保护开关时，应
考虑隔离变压器投入时的励磁涌流。
配电列头柜和专用配电母线配置远程通信接口的目的是为了
将电摞和用电设备的运行状况反映到机房设备监控系统中，有利
于保证设备正常运行和能耗统计。
8. 1. 11 电源连接点主要是指插座、工业连接器等，电子信息设备
的电源连接点应在颜色或外观上明显区别于其他设备的电源连接
• 80 •


## 第 90 页

点，以防止其他设备误连接后，导致电子信息设备供电中断。
8. 1. 12 备用电源是保障 A 级数据中心正常运行的必要条件，独
立于正常电源的发电机组和供电网络中独立于正常电源的专用馈
电线路都可以作为备用电源。由于柴油发电机组在可操作性上优
于其他备用电源，故大部分数据中心采用柴油发电机组作为备用
电源。
8. 1. 13 B 级数据中心比 A 级数据中心在电源可靠性方面降低了要
求，当 B 级数据中心由双重电源供电时，不需要再设置备用电源。
8. 1. 14 在现行国家标准《往复式内燃机驱动的交流发电机组
第 1 部分:用途、定额和性能 ))GBjT 2820. 1 中将发电机组的性能
分为 Gl 、 G2 、 G3 ， G4 ，由于数据中心对发电机组的输出频率、电压
和波形有严格要求，故要求发电机组的性能等级不应低于 G3 级。
发电机组应连续和不限时运行是 A 级数据中心的基本要求，
最大平均负荷是指按需要系数法对电子信息设备、空调和制冷设
备、照明等容量进行负荷计算得出的数值。确定发电机组的输出
功率还应考虑负载产生谐波对发电机组的影响。
在现行国家标准《往复式内燃机驱动的交流发电机组 第 1
部分:用途、定额和性能)) GBjT 2820. 1 中将发电机组的输出功率
分为四种:持续功率、基本功率、限时运行功率和应急备用功率。
按 A 级标准建设的金融行业数据中心，发电机组的输出功率可按
持续功率选择。综合考虑 B 级数据中心的负荷性质、市电的可靠
性和投资的经济性，发电机组输出功率中的限时运行功率能够满
足 B 级数据中心的使用要求。
8. 1. 15 当外部供油时间没有保障时，应按本规范附录 A 规定的
储油时间储存柴油。
8. 1. 16 本条主要考虑当市电和柴油发电机都出现故障时，检修
柴油发电机需要电源，故只能采用 UPS 或 EPS 。为了不影响电子
信息设备的安全运行，检修用 UPS 电源不应由电子信息设备用
UPS 电源引来。
• 81 •


## 第 91 页

8. 1. 17 本条主要是从供电可靠性考虑的，正常电源与备用电源
之间的自动转换开关电器宜具有于动旁路功能，或采用组合电器
方式，保证自动转换开关电器在检修或故障时，不会影响正常电掘
与备用电源之间的切换。
8. 1. 18 从电源可靠性和安全性角度考虑，同城灾备数据中心与
主用数据中心的电源应来自不同的变电站。
分布式能源包括燃气三联供系统、太阳能、风能等，数据中心
应鼓励采用分布式能源。 A 级数据中心采用分布式能源供电时，
可采用市电或柴油发电机作为备用电源。
8. 1. 19 机房内的隐蔽通风空间主要是指作为空调静压箱的活动
地板下空间及用于空调回风的吊顶上空间。从安全的角度出发，
在活动地板下及吊顶上敷设的电缆宜采用低烟无卤阻燃铜芯电
缆;当活动地板下作为空调静压箱或吊顶上作为回风通道时，线
槽、桥架和母线的布置应留出适当的空间，保证气流通畅。
8. 1. 20 电子信息设备属于单相非线性负荷，易产生谐波电流及
三相负荷不平衡现象，根据实测， UPS 输出的谐波电流一般不大
于基波电流的 10% ，故不必加大相线截面积，而中性线含三相谐
波电流的叠加及三相负荷不平衡电流，实测往往等于或大于相线
电流，故中性线截面积不应小于相线截面积。此外，将单相负荷均
匀地分配在三相线路上，可以减小中性线电流，减小由三相负荷不
平衡引起的电压不平衡度。
8.2 照明
8.2.1 本规范规定的主机房照度标准值是指两列机柜或设备之
间通道内的维持平均照度，参考平面为 0.75m 水平面。
8.2.2 本条主要是从照明节能角度考虑，高效节能荧光灯主要是
指光效大于 801mjW 的荧光灯。当 LED 灯显色指数大于 80 时，
也可采用 LED 灯。对于大面积照明场所及平时无人值守的房间，
照明光源应采用分区、分组的控制措施。


## 第 92 页

8.2.3 本条针对视觉作业所采取的措施是为了减少作业面上的
光幕反射和反射眩光。现行国家标准《建筑照明设计标准 ))GB
50034 等同采用 CIE 标准《室内工作场所照明 ))S008/E 中有关限
制视觉显示终端眩光的规定，本规范参照执行。
8.2.4 为了避免设备对照明光线的遮挡，本条要求照明灯具不宜
布置在设备的正上方，在主机房内，照明灯具应布置在通道内。针
对总控中心等经常有人工作的区域，本条对一般照明的照明均匀
度做出了规定，在有视觉显示终端的工作场所，人的眼睛对照明均
匀度要求更高，只有当照明均匀度大于 O. 7 时，人的眼睛才不容易
疲劳。由于人的眼睛对亮度差别较大的环境有一个适应期，因此
相邻的不同环境照度差别不宜太大，非工作区域内的一般照明照
度值不宜低于工作区域内一般照明照度值的 1/3 的规定是参照
CIE 标准《室内照明指南》制订的。
8.2.5 主机房和辅助区是数据中心的重要场所，照明熄灭将造成
人员停止工作，设备运转出现异常，从而造成很大影响或经济损
失。因此，主机房和辅助区内应设置保证人员正常工作的备用照
明。备用照明与一般照明的电源应由不同回路引来，火灾时切除。
通过普查和重点调查，以及对数据中心重要性的普遍认同，规定备
用照明的照度值不低于一般照明照度值的 10%; 有人值守的房间
(主要是辅助区) ，备用照明的照度值不应低于一般照明照度值
的 50% 。
8.2.6 主机房一般为密闭空间 (A 级和 B 级主机房一般不设外
窗) ，从安全角度出发，规定通道疏散照明的照度值(地面)不低于
5 lx 。
8.2.8 技术夹层包括吊顶上和活动地板下，需要设置照明的地方
主要是人员可以进入的夹层。
8.3 静电防护
8.3.2 "地板"是指铺设了高架防静电活动地板的区域，"地面"是
• 83 •


## 第 93 页

指未铺设防静电活动地板的区域。地板或地面是室内环境静电控
制的重点部位，其防静电的功能主要取决于静电泄放措施和接地
构造，即地板或地面应选择导静电或静电耗散材料，并应做好
接地。
本规范采用静电工程中通常使用的"表面电阻"和"体积电阻"
来表征地板或地面的静电泄放性能，其阻值是依据国内行业规范
并参考国外相关标准确定的，涵盖了导静电型和静电耗散型两大
地面类型。
8.3.3 采用涂料敷设方式的防静电地面，涂料多为现场配置或采
用复合材料铺设，静电性能不容易达到一致或存在时效衰减，因此
要求长期稳定。该项指标可以由供方承诺，也可通过相应具有相
应资质测试部门，通过加速老化试验，进行功能性评定和寿命
预测。
8.3.4 辅助区内的工作台面是人员操作的主要工作面，从保证电
子信息系统的可靠性角度考虑，推荐采用与地面同级别的防静电
措施。
8.4 防雷与接地
8.4.1 本规范仅对数据中心接地的特殊性作出规定，在进行机房
防雷和接地设计时，除应符合本规范的相关规定外，尚应符合现行
国家标准《建筑物防雷设计规范 ))GB 50057 和《建筑物电子信息系
统防雷技术规范 ))GB 50343 的有关规定。如数据中心内各级配电
系统浪涌保护器的设计应按照现行国家标准《建筑物电子信息系
统防雷技术规范 ))GB 50343 的有关规定执行。
8.4.2 保护性接地包括:防雷接地、防电击接地、防静电接地、屏
蔽接地等;功能性接地包括:交流工作接地、直流工作接地、信号接
地等。
关于电子信息设备信号接地的电阻值， IEC 有关标准及等同
或等效采用 IEC 标准的国标均未规定接地电阻值的要求，只要实
• 84 •


## 第 94 页

现了高频条件下的低阻抗接地和等电位联结即可。当与其他接地
系统联合接地时，按其他接地系统接地电阻的最小值确定。
若防雷接地单独设置接地装置时，其余几种接地宜共用一组
接地装置，其接地电阻不应大于其中最小值，并应按现行国家标准
《建筑物防雷设计规范 ))GB 50057 的要求采取防止反击措施。
8.4.3 为了减小环路中的感应电压，单独设置接地线的电子信息
设备的供电线路与接地线应尽可能地同路径敷设;同时为了防止
干扰，接地线应与其他接地线绝缘。
8.4.4 本条为强制性条文，必须严格执行。对数据中心内所有设
备的金属外壳、各类金属管道、金属线槽、建筑物金属结构等做电
位联结及接地是为了降低或消除这些金属部件之间的电位差，是
对人员和设备安全防护的必要措施，如果这些金属之间存在电位
差，将造成人员伤害和设备损坏，因此，数据中心基础设施不应存
在对地绝缘的孤立导体。
8.4.5 对电子信息设备进行等电位联结是保障人身安全、保证电
子信息系统正常运行、避免电磁干扰的基本要求。
电子信息设备有两个接地:一个是为电气安全而设置的保护
接地，另一个是为实现其功能性而设置的信号接地。按 IEC 标准
规定，除个别特殊情况外，一个建筑物电气装置内只允许存在一个
共用的接地装置，并应实施等电位联结，这样才能消除或减少电位
差。对电子信息设备也不例外，其保护接地和信号接地只能共用
一个接地装置.不能分接不同的接地装置。在 TN-S 系统中，设
备外壳的保护接地和信号接地是通过连接 PE 线实现接地的。
S 型(星形结构、单点接地)等电位联结方式适用于易受干扰
的频率在 0~30kHz( 也可高至 300kHz) 的电子信息设备的信号
接地。从配电箱 PE 母排放射引出的 PE 线兼作设备的信号接地
线，同时实现保护接地和信号接地。对于 C 级数据中心中规模较
小(建筑面积 100m2 以下)的主机房，电子信息设备可以采用 S 型
等电位联结方式。
• 85 •


## 第 95 页

M 型(网形结构、多点接地)等电位联结方式适用于易受干扰的
频率大于 300kHz( 也可低至 30kHz) 的电子信息设备的信号接地。
电子信息设备除连接 PE 线作为保护接地外，还采用两条(或多条)
不同长度的导线尽量短直地与设备下方的等电位联结网格连接，大
多数电子信息设备应采用此方案实现保护接地和信号接地。
SM 混合型等电位联结方式是单点接地和多点接地的组合，
可以同时满足高频和低频信号接地的要求。具体做法为设置一个
等电位联结网格，以满足高频信号接地的要求;再以单点接地方式
连接到同一接地装置，以满足低频信号接地要求。
8.4.6 要求每台电子信息设备有两根不同长度的连接导体与等
电位联结网格连接的原因是:当连接导体的长度为干扰频率波长
的 1/4 或其奇数倍时，其阻抗为无穷大，相当于一根天线，可接收
或辐射干扰信号，而采用两根不同长度的连接导体，可以避免其长
度为干扰频率波长的 1/4 或其奇数倍，为高频干扰信号提供一个
低阻抗的泄放通道。
8.4.7 等电位联结网格的尺寸取决于电子信息设备的摆放密度，
机柜等设备布置密集时(成行布置，且行与行之间的距离为规范规
定的最小值时) ，网格尺寸宜取小值 (600mmX 600mm); 设备布置宽
松时，网格尺寸可视具体情况加大，目的是节省铜材(参见图 3) 。
• 86 • 
等电位联结带
/ 
、
O.6m-3.0m 
\ 
片等电位联结网格
图 3 等电位联结带与等电位联结网格


## 第 96 页

8.4.9 我国电力系统常用的接地方式分为两大类，即中性点
有效接地系统和中性点非有效接地系统。非有效接地系统包括中
性点不接地、谐振接地(经消弧线圈接地)和谐振低电阻接地、高
电阻接地系统。有效接地系统在电压 6kV ~35kV 时为低电阻接
地系统。
3kV~lOkV 柴油发电机系统中性点接地方式与线路的单相
接地电容电流数值有关。由于数据中心 lOkV 电气设备及电缆数
量有限，其单相接地电容电流一般不超过 30A ，故柴油发电机系统
中性点接地方式选择不接地系统。当常用电源采用低电阻接地系
统，某一回路发生单相接地故障，保护电器动作跳闸不影响数据中
心运行时，柴油发电机系统中性点接地方式也可选择低电阻接地
系统。当多台柴油发电机组并列运行，接地方式采用其中一台机
组接地时，应核算接地电阻的流通容量。
8.4.10 当多台柴油发电机组并列运行时，为减少中性导体中的
环流，采用中性点经电抗器接地，或采用其中一台机组接地方式。
• 87 •


## 第 97 页

9 电磁屏蔽
9.1 一般规定
9. 1. 1 其他电磁泄漏防护措施主要是指采用信号干扰仪、电磁泄
漏防护插座、屏蔽缆线和屏蔽接线模块等。
9. 1. 4 设有电磁屏蔽室的数据中心，结构荷载除应满足电子信息
设备的要求外，还应考虑金属屏蔽结构需要增加的荷载值。根据
调研，需要增加的结构荷载与屏蔽结构形式及屏蔽室的面积有关，
一般在1. 2kN/m 2 ~2. 5kN/m 2 范围内。
9. 1. 5 滤波器、波导管等屏蔽件一般安装在电磁屏蔽室金属壳体
的外侧，考虑到以后的维修，需要在安装有屏献件的金属壳体侧与
建筑(结构)墙之间预留维修通道或维修口，通道宽度不宜小
于 600mm 。
9. 1. 6 电磁屏蔽室的接地采用单独引下线的目的是为了防止屏
蔽信号干扰电子信息设备，引下线一般采用截面积不小于 25m旷
的多股铜芯电缆。
9.3 屏蔽件
9.3.1 屏蔽件的性能指标主要是指衰减参数和截止频率等。选
择屏蔽件时，其性能指标不能低于电磁屏蔽室的屏蔽要求。根据
调研，屏蔽件的性能指标适当提高一些，屏蔽效果会更好。
9.3.3 滤波器分为电源滤波器和信号滤波器，电源滤波器主要对
供电电源进行滤波。电源滤波器的规格主要是指电源频率
(50Hz 、 400 日 z 等)和额定电流值。电源滤波器的供电方式有单相
和三相。
9.3.4 当信号频率太高(如射频信号) ，无法采用滤波器进行滤波
• 88 •


## 第 98 页

时，应对进入电磁屏蔽室的信号电缆采取其他的屏蔽措施，如使用
屏蔽暗箱或信号传输板等。
9.3.5 采用光缆的目的是为了减少电磁泄漏，保证信息安全。光
缆中的加强芯一般采用钢丝，在光缆进入波导管之前应去掉钢丝，
以保证电磁屏蔽效果。对于电场屏蔽衰减指标低于 60dB 的屏蔽
室，网络线可以采用屏蔽缆线，缆线的屏蔽层应与屏蔽壳体可靠
连接。
9.3.6 根据调研，截止波导通风窗内的波导管采用等边六角型
时，电瞌屏蔽和通风效果最好。
9.3.7 非金属材料主要是指光纤、气体和液体(如空调制冷剂、消
防用水或气体灭火剂等)。波导管的截面尺寸和长度应根据截止
频率和衰减参数，通过计算确定。
• 89 •


## 第 99 页

10 网络与布线系统
10.1 网络系统
10. 1. 1 用户需求包括业务发展战略对数据中心的网络容量、性
能和功能需求，应用系统、服务器、存储等设备对网络通信的需求，
用户当前的网络现状、主机房环境条件、建设和维护成本、网络管
理需求等。技术发展状况包括技术发展趋势、网络架构模型、技术
标准等。
10. 1. 2 数据中心网络系统基本架构图见图 4 。
外联网
、 I I l 
运管网络 l
t 、-------------------------~
IE哇哇络 J 
图 4 数据中心网络系统基本架构图
• 90 •


## 第 100 页

互联网络包括互联网、外联网及内联网，不同网络区域间应进
行安全隔离。
前端网络的主要功能是数据交换，三层架构包括核心层、汇聚
层和接人层，数据中心三层网络架构见图 5 ;二层和一层网络架构
也称为矩阵架构，这种架构可为任意两个交换机节点提供低延迟
和高带宽的通信，可以配合高扩展性的模块化子集设计。数据中
心矩阵架构见图 6~ 图 8 。
图 5 数据中心三层网络架构图
后端网络的主要功能是存储，存储网络交换机宜与存储设备
贴邻部署，存储网络的连接应尽量减少无源连接点的数量，以保证
存储网络低延时，无丢包的性能。
服务器与网络设备或存储设备的距离应由网络应用类型和传
输介质决定。
• 91 •


## 第 101 页

图 6 数据中心矩阵架构图(一)
图 7 数据中心矩阵架构图(二)
运管网络包括带内管理网络及带外管理网络，带内管理是指
管理控制信息与业务数据信息使用同一个网络接口和通道传送，
带外管理是指通过独立于业务数据网络之外专用管理接口和通道
对网络设备和服务器设备进行集中化管理。 A 级数据中心应单
独部署带外管理网络，服务器带外管理网络和网络设备带外管理
网络可使用相同的物理网络。
• 92 •


## 第 102 页

模块化子集 模块化子集
图 8 数据中心矩阵架构图(三)
10.2 布线系统
10.2.3 数据中心布线系统与网络系统架构密切相关，设计时应
根据网络架构确定布线系统。数据中心布线系统基本结构见图
9 ，与图 5~ 图 8 对应的前端网络布线系统基本结构见图 10~
图 13 。
10.2.4 本条规定是为保证网络系统运行稳定可靠而制订的。传
输介质主要是指设备缆线、跳线和配线设备。冗余配置的要求主
要针对 A 级和 B 级数据中心的布线，对于 C 级数据中心的布线，
可根据具体情况确定。网络布线应具备支持 10GB/s 、 40GB/s 和
100GB/s 网络的能力。
• 93 •


## 第 103 页

辅助区
支持区
行政
管理区
接入运营商 接入运营商
主干布线
图 9 数据中心布线系统基本结构图
10.2.5 主机房中的对绞线缆配线架和光纤配线箱可以安装在机
柜(架)内，也可以通过支架安装在桥架上。
10.2.6 MPO 是多芯推进锁闭光纤连接器件，通过阵列完成多
芯光纤的连接 ;MTP 是基于 MPO 发展而来的机械推拉式多芯光
纤连接器件， MTP 兼容所有 MPO 连接器件标准和规范。单个
MPOjMTP 连接器件可以支持 12 芯、 24 芯、 48 芯或 72 芯光纤的
连接。存储网络光纤链路设计采用多芯 MPOjMTP 预连接系统
是为了满足存储设备的损耗性能要求。
10.2.7 智能布线管理系统可以随时记录配线的变化，在发生配
线故障时，可以在很短的时间内确定故障点，是保证布线系统可靠
性和可用性的措施之一。但是否采用，应根据机房的重要性及工
程投资综合考虑。各级数据中心的布线要求见本规范附录 A 。
• 94 •


## 第 104 页

中间配线区
水平配线区
设备配线区
图 10 前端网络布线系统基本结构图(一)
• 95 •


## 第 105 页

列头/列中方式
图 11 前端网络布线系统基本结构图(二)
10.2.9 为防止电磁场对布线系统的干扰，避免通过布线系统对
外泄漏重要信息，应采用屏蔽布线系统、光缆布线系统或采取其他
电磁干扰防护措施(如建筑屏蔽)。当采用屏破布线系统时，应保
证链路或信道的全程屏蔽和屏蔽层可靠接地。
10.2.10 当缆线敷设在隐蔽通风空间(如吊顶内或地板下)时，缆
线易受到火灾的威胁或成为火灾的助燃物，且不易察觉，故在此情
• 96 •


## 第 106 页

主配线区
设备配线区
图 12 前端网络布线系统基本结构图(三)
况下，应对缆线采取防火措施。采用具有阻燃性能的缆线是防止
缆线火灾的有效方法之一。各级数据中心的布线要求见本规范附
录 A ，北美通信缆线防火分级见表1，也可以按照现行国家标准
《综合布线系统工程设计规范 ))GB 50311 的相关规定，按照欧洲缆
线防火分级标准设计。
表 1 北美通信缆线防火分级
线缆的防火等级 北美通信电缆分级 北美通信光缆分级
阻燃级 CMP 。 FNP 或 OFCP
主干级 CMR OFNR 或 OFCR
通用级 CM , CMG OFN(G) 或 OFC(G)
10.2.11 在设计数据中心布线系统与本地公用电信网络互联互
通时，主要考虑对不同电信运营商的选择和系统出口的安全。对
于重要的数据中心，设置的网络与配线端口数量应至少满足两家
以上电信运营商互联的需要，使得用户可以根据业务需求自由选


## 第 107 页

• 98 • 
列头/列中方式
模块化子集
图 13 前端网络布线系统基本结构图(四)


## 第 108 页

择电信运营商。各家电信运营商的通信线路宜采取不同的敷设路
径，以保证线路的安全。
10.2.12 限制线槽或桥架高度的原因是:
(1)当机房空调采用下送风方式时，在活动地板下敷设的线槽
或桥架如果太高，将会产生较大的风阻，影响气流流通;
(2) 如果线槽太高，维修时将造成查线不便。
10.2.13 配电母线槽应有起保护作用的金属外壳，金属外壳应接
地。铜缆或电力电缆在金属线槽或钢管中敷设时，金属线槽或钢
管应接地，采用屏蔽铜缆时应有良好的接地。
• 99 •


## 第 109 页

11 智能化系统
1 1. 1 一般规定
11. 1. 1 数据中心智能化系统设计内容一般包括:环境和设备监
控系统、网络与布线系统、电话交换系统、小型移动蜂窝电话系统、
火灾自动报警及消防联动控制系统、背景音乐及紧急广播系统、视
频安防监控系统、入侵报警系统、出人口控制系统、停车库管理系
统、电子巡更管理系统、电梯管理系统、周界防范系统、有线电视系
统、卫星通信系统、大屏幕显示系统、扩声系统、中控系统、 KVM
系统、资产管理系统、数据中心气流与热场管理系统等，各数据中
心可根据实际需求确定。
11. 1. 2 智能化系统的主机和人机界面可以集中设置在总控中心
内(消防控制室单独设置时，其他系统可以集中设置在总控中心
内)。为了提高供电电源的可靠性，各系统宜采用独立的 UPS 电
源。当采用集中 UPS 电源供电时.应采用单独回路为各系统配
电。 A 级和 B 级数据中心，应为 UPS 提供双路供电电源。
11. 1. 3 本条规定的目的是为了便于智能化系统的统一规划和管
理，系统采用集散式或分布式网络结构，能够体现集中管理、分散
控制的原则，可以实现本地或远程监视和操作，实现各系统之间的
可靠联动。
11. 1. 4 系统对监控范围内分布的各监控对象进行实时监视，记
录和处理相关数据，检测故障，适时通知相关人员处理故障，根据
要求提供相应的数据和报表，实现机房的元人值守，以及环境和设
备的集控监控、维护和管理，对电能利用效率 CPUE) 和水利用效
率 CWUE) 进行检测和计算。
• 100 •


## 第 110 页

11. 4 总控中心
11. 4. 1 总控中心接入的信号有:设备和环境监控信息、能掘和能
耗监控信息、安防监控信息、火灾报警及消防联动控制信息、业务
及应急广播信息、气流与热场管理信息、 KVM 信息、资产管理信
息、桌面管理子信息、网络管理信息、系统管理信息、存储管理信
息、安全管理信息、事件管理信息、 IT 服务管理信息、会议视频和
音频信息、语音通信信息等。
11.4.2 总控中心作为数据中心的重要组成部分，为数据中心的
运行维护和灾备演练提供工作场所及管理手段，通过使用文字、图
像、声音信息，以及其他控制信号，对数据中心基础设施和 IT 系
统实时运行状态进行监控;同时可以跨团队、跨部门协同处理故障
和应急事件。
• 101 •


## 第 111 页

12 给水排水
12.1 一般规定
12. 1. 2 挡水和排水设施用于自动喷水灭火系统动作后的排水、
空调冷凝水及加湿器的排水，防止积水。
12. 1. 4 设置冷却水补水储存装置是为了保证数据中心冷源供水
系统的可靠性，防止市政供水中断导致数据中心供冷中断。
12.2 管道敷设
12.2.1 、 12.2.2 这两条都是为了保证机房的给水排水管道不影
响机房的正常使用而制订的，主要是三个方面:
(1)保证管道不渗不漏，主要是选择优质耐压高、连接可靠的
管道及配件，例如焊接连接的不锈钢阀件。
(2) 管道结露滴水会破坏机房工作环境，因此要求有可靠的防
结露措施，应根据管内水盟及室内环境温度计算确定。
(3) 减小管道敷设对环境的影响，给排水干管一般敷设在管道
竖井(或地沟)内，引入主机房的支管采用暗敷或采用防漏保护套
管敷设;管道穿墙或穿楼板处应设置套管，以防止室内环境受到外
界干扰。
12.2.3 地漏易集污、返臭，破坏室内环境，因此当主机房和辅助
区设置地漏时规定了两项措施:
(1)使用洁净室专用地漏或自闭式地漏。洁净室专用地漏的
特点是用不锈钢制造，易清污，深水封，带密封盖，有效地保障了不
让下水道的臭气、细菌通过地漏进入室内。自闭式地漏的特点是
存水腔内设置自动启闭阀，下水时启闭阀自动打开，使水直接排向
管道;下水停止时，启闭阀自动关闭，达到防溢、防虫、防臭的功能。
• 102 •


## 第 112 页

(2) 加强地漏的水封保护。由于地漏自带水封能力有限，地漏
算子上又不可能经常有水补充，因此当必须设置地漏时，为防室外
污水管道臭气倒灌，应在地漏下加设可靠的防止水封破坏的措施。
12.2.4 为防止给排水管道结露，管道应采取保温措施，保温材料
应选择难燃烧的材料。
• 103 •


## 第 113 页

13 消防与安全
13.1 一般规定
13. 1. 2-13. 1. 4 常用的气体灭火剂分为卤代烧和惰性混合气
体，前者的典型代表为七氟丙皖 (HFC - ZZ7ea) ，后者的典型代表
为 IG - 5410 卤代烧的灭火机理是化学反应，惰性气体灭火机理
是控制氧气浓度和窒息。气体灭火系统具有响应速度快、灭火后
药剂元残留、对电子设备损伤小等特点。气体灭火系统自动化程
度高、灭火速度快，对于局部火灾有非常强的抑制作用，但由于造
价高，因此应选择火灾对机房影响最大的部分设置气体灭火系统。
对于空间较大，且只有部分设备需要重点保护的房间(如变配
电室) ，为进一步降低工程造价，可仅对设备(如配电柜)采取局部
保护措施，如可采用探火管自动灭火装置。
细水雾灭火系统的可实现灭火和控制火情的效果，具有冷却
与窒息的双重作用。
实践证明，自动喷水灭火系统是非常有效的灭火手段，特别是
在抑制早期火灾方面，且造价相对较低。在北美地区普遍用于数
据中心保护，也是 NFPA75 、 NFPA76 推荐的消防技术。预作用自
动喷水灭火系统和湿式自动喷水灭火系统都可用于数据中心，但
采用温式自动喷水灭火系统时，应防止漏水等事故发生。当一个
A 级数据中心的数据业务可由另一个数据中心完成时，这个 A 级
数据中心的主机房也可设置自动喷水灭火系统。
对于上述三种技术的选择，需要从安全性、可靠性、工程造价、
环保及运维成本等方面综合分析。
13. 1. 5 任何数据中心发生火灾，其后果都很严重，因此必须设置
火灾探测报警系统，便于早期发现火灾，及时扑救，使损失减到最
• 104 •


## 第 114 页

小。现行国家标准《火灾自动报警系统规范 ))GB 50116 对火灾探
测和联动控制有详细的要求。
13.2 防火与疏散
13.2.1 本条为强制性条文，必须严格执行。在数据信息社会中，
数据中心属于重要建筑，其担负着对数据进行运算、存储和传输的
功能，一旦发生火灾，数据丢失，将给国家、企业和人民生活造成重
大的经济损失和社会影响，需减小火灾对建筑结构的危害，以便灾
后尽快恢复使用功能，故规定数据中心的耐火等级不应低于二级。
13.2.2 当数据中心建于厂房内或工业用地内时，数据中心的建
筑防火设计可按照厂房要求进行设计。由于吸气式烟雾探测火灾
报警系统可以提前预警火情，提高数据中心的安全性，因此主机房
内任一点到最近安全出口的直线距离可增加 50% 。高灵敏度是
指灵敏度严于 0.01 %obs/m 的吸气式烟雾探测火灾报警系统。
13.2.3 当数据中心建于民用建筑内或非工业用地内时，数据中
心的建筑防火设计可按照民用建筑要求进行设计。当直通疏散走
道的房间疏散门至安全出口之间采用自动喷水灭火系统时，直通
疏散走道的房间疏散门至最近安全出口的直线距离可增加 25%;
当房间内采用自动喷水灭火系统时，房间内任一点至房间直通疏
散走道的疏散门的直线距离也可增加 25% 。
13.2.4 本条为强制性条文，必须严格执行。数据中心可以是独
立建筑，也可以和办公用房等其他功能用房合建。由于数据中心
与其他功能用房的重要性不同，当数据中心与其他功能用房在同
一个建筑内时，为了防止其他功能用房发生火灾迅速波及数据中
心，本规范对楼板和隔墙提出了耐火要求，以防止火灾快速蔓延。
13.2.5 本条以 120m2 为界规定主机房安全出口数量的原因
如下:
(1)进入主机房内的人员很少(一般没有人员) ，且为固定的内
部工作人员，他们熟知周边环境和疏散路线，因此对于 120 旷及以
• 105 •


## 第 115 页

下的主机房，即使只有一个安全出口，内部工作人员也可以安全
疏散。
(2) 从建筑布局考虑，当主机房面积小于 120m2 时，设置两个
安全出口有一定困难。
(3) 机房内设置有火灾自动报警系统，可及时通知机房内的工
作人员疏散。
基于以上原因，本条对主机房的安全出口做出了规定。分散
布置的安全出口宜设于机房的两端。
13.2.6 顶棚和壁板选用可燃烧材料易使火势增强，增加扑救困
难，故本规范规定主机房的顶棚、壁板、隔断(包括壁板和隔断的夹
芯材料)应采用不燃烧体，且不得采用有机复合材料，以免火灾发
生时产生窒息性气体。
13.2.7 本条对数据中心常用的柴油卧式储罐与建筑物和园区道
路之间的最小防火间距做出了规定，当柴油储量超过表 13.2.7 的
规定时，应符合现行国家标准《建筑设计防火规范 >>GB 50016 和
《石油化工企业设计防火规范 >>GB 50160 的有关规定。由于数据
中心一般都采用直埋地下的柴油卧式储罐，柴油的储存温度远低
于柴油的闪点，基本不会发生火灾和爆炸事故，故根据现行国家标
准《汽车加油加气站设计与施工规范 >>GB 50156 的有关规定，柴油
储罐边沿到园区道路边沿的安全间距减小到 3m 。闪点不低于
55'C 的柴油有 10" 、俨、。在、一 1 。在、 -20 拌普通柴油，根据现行国
家标准《石油化工企业设计防火规范 >>GB 50160 的规定，闪点小于
60'C 且大于或等于 55'C 的轻柴油，当储罐操作温度小于或等于
40'C 时，其火灾危险性可视为丙 A 类;闪点不低于 45'C 的柴油有
35 科和→ 50 1'普通柴油，其火灾危险性可视为乙 B 类。
13.3 消防设施
13.3.1 本条为强制性条文，必须严格执行。主机房是电子信息
系统运行的核心，灭火系统的误动作将造成设备的损坏和信息丢
• 106 •


## 第 116 页

失，在确定消防措施时，应同时保证人员和设备的安全，避免灭火
系统误动作造成损失。当只有一组火灾探测器报警时，有可能是
设备故障引起的误报警，只有当两组独立的火灾探测器同时发出
报警后，才能确认灭火信号的准确性。当吊顶内或活动地板下含
有可燃物时，要同时设置两组独立的火灾探测器。
对于空气高速流动的主机房，由于烟雾被气流稀释，致使一般
感烟探测器的灵敏度降低;此外，烟雾可导致电子信息设备损坏，
如能及早发现火灾，可减少设备损失，因此主机房采用灵敏度严于
O.Ol%obs/m 的吸气式烟雾探测火灾报警系统作为感烟探测器。
火灾报警系统接收到火灾探测器的信号后发出控制信号，启
动灭火系统和视频监控系统。
13.3.2 采用全淹没方式灭火需要保证在灭火场所形成一个封闭
的空间，以达到灭火的效果。灭火时，火灾现场的空调、排风、新风
系统应停止运行。此外，为了保证消防人员的安全，根据现行国家
标准《火灾自动报警系统设计规范 ))GB 50116 的规定，火灾时应切
断有关部位的非消防电源。
13.3.3 在实施灭火过程中，警笛和灭火显示灯提示房间内的人
员尽快离开火灾现场以及提醒外部人员不要进入火灾现场。
13.3.5 电子信息设备属于重要和精密设备，使用手提灭火器对
局部火灾进行灭火后，不应使电子信息设备受到污渍损害。而干
粉灭火器、泡沫灭火器、手持式气洛胶灭火器灭火后，其残留物对
电子信息设备有腐蚀作用，且不易清洁，将造成电子信息设备损
坏，故推荐采用手提式二氧化破灭火器、水基喷雾灭火器或新型晗
龙替代物灭火器。灭火器应配置标签，以标识其应用的具体场所。
13.4 安全措施
13.4.1 本条为强制性条文，必须严格执行。气体灭火的机理是
降低火灾现场的氧气含量，这对人员不利，本条规定是为了防止在
灭火剂释放时有人来不及疏散以及防止营救人员窒息而制订的。
• 107 •

---
> © OmniAiLab ｜ 开发者：Mochiball ｜ OmniAiLab 全球注册建筑师（omniailabx.com）— 未经授权禁止复制、传播或二次分发。
